<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Strict//EN"
    "http://www.w3.org/TR/xhtml1/DTD/xhtml1-strict.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en">
  <head>
    <meta http-equiv="Content-Type" content="text/html;charset=us-ascii" />
    <meta http-equiv="Content-Style-Type" content="text/css" />
    <title>
      Hawkins Electrical Guide, Vol 5 , by Nehemiah Hawkins&mdash;A Project Gutenberg eBook.
    </title>
    <link rel="coverpage" href="images/cover.jpg" />
    <style type="text/css">

body {
    margin-left: 10%;
    margin-right: 10%;
}

    h1,h2 {
    text-align: center; /* all headings centered */
    clear: both;
}

p {
    margin-top: .51em;
    text-align: justify;
    margin-bottom: .49em;
}

.p6       {margin-top: 6em;}

/* Easy Epub/HRs */

hr {
    width: 33%;
    margin-top: 2em;
    margin-bottom: 2em;
    margin-left: 33.5%;
    margin-right: 33.5%;
    clear: both;
}

hr.tb   {width: 45%; margin-left: 22.5%; margin-right: 22.5%;}
hr.chap {width: 65%; margin-left: 17.5%; margin-right: 17.5%;}

hr.division {
    width: 100%;
    margin: 0;
    clear: both;
}

ul, ul#index { list-style-type: none; display: inline-block;}

li      {text-align: left;}

/* Case Study: Tables */

table {
    margin-left: auto;
    margin-right: auto;
    text-align: left;
}

    .tdl      {text-align: left;}
    .tdr      {text-align: right;}
    .tdc      {text-align: center;}
    .tdp      {text-align: right;
               padding-left: 3em;}

    .tdj {text-align: justify; padding-left: 2em;}

table#contents th{text-align: justify; padding-left: 0;}

table.formula {text-align: center; padding: 0;}

th {text-align: center;}

table.border, .border th
{
  border-top: thin solid black;
  border-bottom: thin solid black;
}

.border td + td,
.border th + th
{
  border-left: thin solid black;
}

.pagenum { /* uncomment the next line for invisible page numbers */
    visibility: hidden;
    position: absolute;
    left: 92%;
    font-size: smaller;
    text-align: right;
} /* page numbers */

.linenum {
    position: absolute;
    top: auto;
    right: 4%;
} /* poetry number */

.blockquot {
    margin-left: 10%;
    margin-right: 10%;
    font-size: .9em;
}

.bt       {border-top: solid thin;}

.br       {border-right: solid thin;}

.center   {text-align: center;}

.smcap    {font-variant: small-caps;}

.none     {display: none;}

em.bold   {font-weight: bold; font-style: normal; font-family: sans-serif;}

/* Images and Case Study: Images */
.caption, .caption p  {
  text-align: justify;
  text-indent: -2em;
  padding-left: 2em;
  font-size: .8em;
  margin: 0.25em 0;}

.caption p.smaller {  font-size: smaller;}

.caption p.right {  margin-right: 1em;}

.figcenter   {
    margin: 1em auto;
    text-align: center;
}

.figleft {
    float: left;
    clear: left;
    margin-left: 0;
    margin-bottom: 1em;
    margin-top: 1em;
    margin-right: 1em;
    padding: 0;
    text-align: center;
}
@media handheld
{
  .figleft
  {
    float: none;
    text-align: center;
    margin-right: 0;
  }
}


.figright {
    float: right;
    clear: right;
    margin-left: 1em;
    margin-bottom: 1em;
    margin-top: 1em;
    margin-right: 0;
    padding: 0;
    text-align: center;
}
@media handheld
{
  .figright
  {
    float: none;
    text-align: center;
    margin-left: 0;
  }
}

/* Footnotes */
.footnote         {margin-left: 10%; margin-right: 10%; font-size: 0.9em;}

.footnote .label  {position: absolute; right: 84%; text-align: right;}

.fnanchor {
    vertical-align: super;
    font-size: .8em;
    text-decoration:
    none;
}

/* Transcriber's notes */
#transnote {background-color: #E6E6FA;
    color: black;
     font-size:smaller;
     padding:0.5em;
     margin-bottom:5em;
     font-family:Georgia,Times,Times New Roman,serif; }

/* Easy Epub/Headings */

.ph2 { text-align: center; text-indent: 0em; font-weight: bold; }
.ph2 { font-size: x-large; margin: .75em auto; }

.medium  {font-size: medium;}
.large   {font-size: large;}
.xlarge  {font-size: x-large;}

div#titlepage {
  text-align: center;
  page-break-before: always;
  page-break-after: always;
}
div#titlepage p {
  text-align: center;
  text-indent: 0em;
  font-weight: bold;
  line-height: 1.5;
  margin-top: 3em;
}

div.chapter {page-break-before: always;}

/* Case Study: Title Pages */

div#halftitle
{
  text-align: center;
  page-break-before: always;
  page-break-after: always;
}
@media screen
{
  #halftitle
  {
    margin: 6em 0;
  }
}
@media print, handheld
{
  #halftitle
  {
    page-break-before: always;
    page-break-after: always;
    margin: 0;
    padding-top: 6em;
  }
}

div#halftitle p, div#colophon p
  {text-align: center;}

div#colophon
{
  font-size: medium;
  text-align: center;
  page-break-before: always;
  page-break-after: always;
}
@media screen
{
  #colophon
  {
    margin: 6em 0;
  }
}
@media print, handheld
{
  #colophon
  {
    page-break-before: always;
    page-break-after: always;
    margin: 0;
    padding-top: 6em;
  }
}

/* Easy Epub/Cover */

.covercaption {font-weight: bold; font-size: small;}
@media handheld {
  .covercaption { display: none; }
}

div.tnotes {background-color: #eeeeee; border: 1px solid black; padding: 1em;}
.covernote {visibility: hidden; display: none;}
@media handheld {
  .covernote {visibility: visible; display: block;}
}

.divA
{
  float:left;
  border:1px solid blue;
  width:100%;
}

.divB
{
  float:right;
  border:1px solid red;
}

    </style>
  </head>
<body>


<pre>

Project Gutenberg's Hawkins Electrical Guide v. 5 (of 10), by Hawkins

This eBook is for the use of anyone anywhere in the United States and most
other parts of the world at no cost and with almost no restrictions
whatsoever.  You may copy it, give it away or re-use it under the terms of
the Project Gutenberg License included with this eBook or online at
www.gutenberg.org.  If you are not located in the United States, you'll have
to check the laws of the country where you are located before using this ebook.

Title: Hawkins Electrical Guide v. 5 (of 10)
       Questions, Answers, & Illustrations, A progressive course
              of study for engineers, electricians, students and those
              desiring to a

Author: Hawkins

Release Date: August 11, 2015 [EBook #49675]

Language: English

Character set encoding: ASCII

*** START OF THIS PROJECT GUTENBERG EBOOK HAWKINS ELECTRICAL GUIDE V. 5 ***




Produced by Richard Tonsing, Juliet Sutherland and the
Online Distributed Proofreading Team at http://www.pgdp.net






</pre>

<div class="tnotes covernote">
  <p>The cover image was created by the transcriber and is placed in the public domain.</p>
</div>
<div id="titlepage">
<p><span class="pagenum"><a name="Page_i" id="Page_i">[Pg i]</a></span></p>
<div class="chapter"></div>
<hr class="chap" />




<p>THE THOUGHT IS IN THE QUESTION THE INFORMATION IS IN THE ANSWER</p>
<div class="chapter"></div>
<hr class="chap" />

<div class="figcenter" style="width: 700px;">
<img src="images/titlepagea.jpg" width="700" height="622" alt="" />
<div class="caption">




<h1><span class="large">HAWKINS</span><br />
ELECTRICAL GUIDE<br />
<span class="large">NUMBER<br />
FIVE<br />

QUESTIONS<br />
ANSWERS<br />
&amp;<br />
ILLUSTRATIONS</span></h1></div>
</div>


<p>A PROGRESSIVE COURSE OF STUDY
FOR ENGINEERS, ELECTRICIANS, STUDENTS
AND THOSE DESIRING TO ACQUIRE A
WORKING KNOWLEDGE OF</p>

<p class="xlarge">ELECTRICITY AND ITS APPLICATIONS</p>

<p class="large">A PRACTICAL TREATISE<br />

<img src="images/titlepageb.jpg" width="53" height="53" alt="" />
<span class="none">by</span><br />

HAWKINS AND STAFF</p>

<div class="figcenter">
<img src="images/titlepagec.jpg" width="116" height="116" alt="" />
<div class="medium">THEO. AUDEL &amp; CO. 72 FIFTH AVE. NEW YORK.</div>
</div>
</div>

<p><span class="pagenum"><a name="Page_ii" id="Page_ii">[Pg ii]</a></span></p>
<div id="colophon">

<p class="center">COPYRIGHTED, 1914,<br />
BY
THEO. AUDEL &amp; CO.,<br />
<span class="smcap">New York.</span></p>

<p class="center p6">Printed in the United States.
</p>

</div>
<p><span class="pagenum"><a name="Page_iii" id="Page_iii">[Pg iii]</a></span></p>
<div class="chapter"></div>
<hr class="chap" />




<h2>TABLE OF CONTENTS<br />

GUIDE NO. 5.</h2>


<div class="center">
<table id="contents" border="0" cellpadding="4" cellspacing="0" summary="TABLE OF CONTENTS">
<tbody>
  <tr>
    <th>ALTERNATING CURRENTS</th>
    <td class="tdr"><a href="#Page_997">997</a> to 1,066</td>
  </tr>
  <tr>
    <td colspan="2" class="tdj">The word
    "<em>alternating</em>"&mdash;advantages of
    alternating current&mdash;direct current apparatus;
    alternating current apparatus&mdash;disadvantages
    of alternating current&mdash;<strong>alternating
    current principles</strong>&mdash;the
    sine&mdash;application and construction of the sine
    curve&mdash;<strong>illustrated definitions</strong>:
    cycle, alternation, amplitude, period, periodicity,
    frequency&mdash;commercial frequencies&mdash;advantages
    of low frequency&mdash;<strong>phase</strong>&mdash;phase
    difference&mdash;phase displacement&mdash;synchronism&mdash;"in
    phase"&mdash;curves illustrating "in phase" and "out of
    phase"&mdash;<strong>illustrated definitions</strong>:
    in phase; in quadrature, current leading; in quadrature,
    current lagging; in opposition&mdash;<strong>maximum</strong>
    volts and amperes&mdash;<strong>average</strong> volts
    and amperes&mdash;elementary alternator developing one
    average volt&mdash;<strong>virtual</strong> volts and
    amperes&mdash;<strong>effective</strong> volts and
    amperes&mdash;relation between shape of wave and <strong>form
    factor</strong>&mdash;wave form&mdash;oscillograph wave
    form records&mdash;what determines wave form&mdash;effect
    of one coil per phase per pole&mdash;<strong>single phase
    current</strong>; hydraulic analogy&mdash;<strong>two
    phase current</strong>; hydraulic analogy&mdash;two
    phase current distribution&mdash;<strong>three
    phase current</strong>; hydraulic analogy;
    distribution&mdash;<strong>inductance</strong>&mdash;<strong>the
    henry</strong>&mdash;inductive and non-inductive
    coils&mdash;hydraulic analogy of inductance&mdash;inductance
    coil calculations&mdash;<strong>ohmic value of
    inductance</strong>&mdash;<strong>capacity</strong>:
    hydraulic analogy&mdash;the farad&mdash;specific inductive
    capacity&mdash;condenser connections&mdash;<strong>ohmic
    value of capacity</strong>&mdash;lag and
    lead&mdash;mechanical analogy of lag&mdash;lag
    measurement&mdash;steam engine analogy of current flow at zero
    pressure&mdash;<strong>reactance</strong>&mdash;examples&mdash;choking
    coil&mdash;impedance
    curve&mdash;<strong>resonance</strong>&mdash;critical
    frequency&mdash;skin effect.<span class="pagenum"><a
    name="Page_iv" id="Page_iv">[Pg iv]</a></span></td>
  </tr>
  <tr>
    <th>ALTERNATING CURRENT DIAGRAMS</th>
    <td class="tdr"><a href="#Page_1067">1,067</a> to 1,100</td>
  </tr>
  <tr>
    <td colspan="2" class="tdj"><strong>Definitions</strong>: impressed
    pressure, active pressure, self-induction pressure,
    reverse pressure of self-induction&mdash;rate
    of change in current strength&mdash;properties
    of right angle triangles&mdash;equations of the
    right triangle&mdash;representation of forces by
    wires&mdash;parallelogram of forces; <strong>the
    resultant</strong>&mdash;<strong>circuits containing resistance
    and inductance</strong>&mdash;graphical method of obtaining
    the impressed pressure&mdash;<strong>equations for ohmic drop
    and reactance drop</strong>&mdash;examples&mdash;diagram
    for impedance, angle of lag, etc.&mdash;<strong>circuits
    containing resistance and capacity</strong>&mdash;capacity
    in series, and in parallel&mdash;amount of lead&mdash;action
    of condenser&mdash;the condenser pressure&mdash;capacity
    pressure&mdash;equation for impedance&mdash;- examples and
    diagrams&mdash;<strong>circuits containing resistance,
    inductance, and capacity</strong>&mdash;impedance
    equation&mdash;examples and diagrams&mdash;equation for
    impressed pressure&mdash;examples and diagrams.</td>
  </tr>
  <tr>
    <th>THE POWER FACTOR</th>
    <td class="tdr"><a href="#Page_1101">1,101</a> to 1,124</td>
  </tr>
  <tr>
    <td colspan="2" class="tdj">Definition of power factor&mdash;true
    watts&mdash;- apparent watts&mdash;ferry boat
    analogy of power factor&mdash;limits of power
    factor&mdash;effect of lag or lead&mdash;<strong>how
    to obtain the power curve</strong>&mdash;nature of the
    power curve&mdash;synchronism of current and pressure;
    <strong>power factor unity</strong>&mdash;case of
    synchronism of current and pressure with power factor less
    than <strong>unity</strong>&mdash;steam engine analogy
    of power factor&mdash;"wattless current;" <strong>power
    factor zero</strong>&mdash;examples of phase difference
    nearly 90 degrees&mdash;mechanical analogy of wattless
    current&mdash;<strong>why the power factor is equal to cos
    &#966;</strong>&mdash;graphical method of obtaining the
    active component&mdash;examples and diagrams&mdash;effect
    of capacity&mdash;diagrams illustrating why the power
    factor is <strong>unity</strong> when there is no resultant
    reactance in the circuit&mdash;<strong>usual value of power
    factor</strong>&mdash;power factor test&mdash;<strong>how
    alternators are rated; kva.</strong>&mdash;curves illustrating
    power factor&mdash;<strong>how to keep the power factor
    high</strong>&mdash;why power factor is important in station
    operation&mdash;wattmeter method of three phase power
    measurement.</td>
  </tr>
  <tr>
    <th>ALTERNATORS </th>
    <td class="tdr"><a href="#Page_1125">1,125</a> to 1,186</td>
  </tr>
  <tr>
    <td colspan="2" class="tdj">Uses of alternators&mdash;classes
    of alternator&mdash;<strong>single phase
    alternators</strong>; essential features; width
    of armature coils&mdash;<span class="pagenum"><a
    name="Page_v" id="Page_v">[Pg v]</a></span>elementary
    single phase alternator&mdash;<strong>polyphase
    alternators</strong>&mdash;uses for two and three phase
    current&mdash;elementary three phase alternator&mdash;starting
    difficulty with single phase motors&mdash;six and twelve
    phase windings&mdash;<strong>belt or chain driven
    alternators</strong>&mdash;sub-base and ratchet device for
    tightening the belt&mdash;<strong>horse power transmitted by
    belts</strong>&mdash;best speeds for belts&mdash;advantages
    of chain drive; objections&mdash;<strong>direct connected
    alternator</strong>&mdash;"direct connected" and
    "direct coupled" units&mdash;<strong>revolving armature
    alternators</strong>; their uses&mdash;<strong>revolving
    field alternators</strong>&mdash;marine view showing
    that motion is purely a relative matter&mdash;essential
    parts of revolving field alternator&mdash;the terms
    "stator" and "rotor"&mdash;inductor alternators:
    classes, use, defects&mdash;hunting or surging in
    alternators&mdash;<strong>amortisseur</strong>
    windings&mdash;<strong>monocyclic
    alternators</strong>&mdash;diagram of
    connections&mdash;teaser coil&mdash;<strong>armature
    reaction</strong>&mdash;distortion of field&mdash;strengthening
    and weakening effects&mdash;superpositions of
    fields&mdash;three phase reactions&mdash;<strong>magnetic
    leakage</strong>&mdash;<strong>field excitation of
    alternators</strong>&mdash;self-excited alternator&mdash;direct
    connected exciter&mdash;gear driven exciters&mdash;<strong>slow
    speed alternators</strong>&mdash;<strong>fly
    wheel alternators</strong>&mdash;<strong>high
    speed alternators</strong>&mdash;<strong>water
    wheel alternators</strong>&mdash;construction
    of rotor&mdash;<strong>turbine driven
    alternators</strong>&mdash;construction&mdash;step
    bearing&mdash;<strong>alternators of exceptional
    character</strong>&mdash;asynchronous alternators&mdash;image
    current alternators&mdash;extra high frequency
    alternators&mdash;self-exciting image current alternators.</td>
  </tr>
  <tr>
    <th>CONSTRUCTION OF ALTERNATORS </th>
    <td class="tdr"><a href="#Page_1187">1,187</a> to 1,266</td>
  </tr>
  <tr>
    <td colspan="2" class="tdj"><strong>Essential parts of an
    alternator</strong>&mdash;field magnets&mdash;<strong>methods
    of excitation</strong>: self-excited, separately excited,
    compositely excited&mdash;magneto&mdash;construction
    of stationary magnets&mdash;revolving field&mdash;slip
    rings&mdash;spider for large alternator&mdash;provision
    for shifting armature to give access to
    field&mdash;<strong>armatures</strong>&mdash;core
    construction&mdash;advantages of slotted
    core armatures&mdash;<strong>armature
    windings</strong>&mdash;<strong>classification</strong>:
    revolving and stationary windings&mdash;half coil and whole
    coil windings&mdash;<strong>concentrated</strong> or uni-coil
    winding; features; waveform&mdash;<strong>distributed</strong>
    or multi-coil windings: breadth of coil, partial and fully
    distributed coils&mdash;the Kapp coefficient&mdash;general
    equation for voltage&mdash;wire, strap, and bar
    windings&mdash;condition, governing type of inductor&mdash;coil
    covering&mdash;single and double layer multi-wire inductors
    and methods of placing them<span class="pagenum"><a
    name="Page_vi" id="Page_vi">[Pg vi]</a></span> on the
    core&mdash;<strong>insulation</strong>&mdash;core
    stamping&mdash;single and multi-slot windings&mdash;-
    arrangement in slot of two layer bar winding&mdash;table
    of relative effectiveness of windings&mdash;<strong>single
    phase windings</strong>&mdash;advantage of half coil
    winding&mdash;<strong>two phase windings</strong>&mdash;shape
    of coil ends&mdash;three phase windings&mdash;shape
    of coil ends&mdash;kind of coil used with three phase
    windings&mdash;<strong>grouping of phases</strong>&mdash;two
    phase <strong>star connection</strong>&mdash;two phase
    <strong>mesh connection</strong>&mdash;three phase star
    connection&mdash;winding diagrams with star and &#916;
    connections&mdash;three phase &#916; connection&mdash;three
    phase winding with "short" coils&mdash;three phase lap
    winding star connection&mdash;three phase wave winding
    star connection&mdash;<strong>output of star and delta
    connected alternators</strong>&mdash;gramme ring
    armatures showing three phase star and mesh connections
    with direction of currents in the coils&mdash;features
    of star connection&mdash;characteristics of delta
    connection&mdash;proper ends to connect to star
    point&mdash;determination of path and value of
    currents in delta connection&mdash;points to be noted
    with <em class="bold">Y</em> connection&mdash;diagram of
    <em class="bold">Y</em> connection with return wire&mdash;chain
    or basket winding&mdash;skew winding&mdash;fed-in
    winding&mdash;imbricated winding&mdash;spiral
    winding&mdash;mummified winding&mdash;shuttle
    winding&mdash;creeping winding&mdash;<strong>turbine alternator
    winding</strong>: how the high voltage is obtained with so few
    poles; table of frequency and revolutions&mdash;<strong>turbine
    alternator construction</strong>&mdash;form of armature
    generally used&mdash;two pole radial slot field&mdash;parallel
    slot field&mdash;difficulty experienced with revolving
    armatures&mdash;how the field design is modified to reduce
    centrifugal force&mdash;examples of revolving fields.</td>
  </tr>
</tbody>
</table><span class="pagenum"><a name="Page_997" id="Page_997">[Pg 997]</a></span></div>
<div class="chapter"></div>
<hr class="chap" />




<h2>CHAPTER XLVI<br />

ALTERNATING CURRENTS</h2>


<p>The word "alternating" is used with a large number of
electrical and magnetic quantities to denote that their magnitudes
vary continuously, passing repeatedly through a definite
cycle of values in a definite interval of time.</p>

<p>As applied to the flow of electricity, an alternating current may
be defined as: <em>A current which reverses its direction in a periodic
manner, rising from zero to maximum strength, returning to zero,
and then going through similar variations in strength in the opposite
direction</em>; these changes comprise the cycle which is repeated
with great rapidity.</p>

<div class="blockquot">

<p>The properties of alternating currents are more complex than those
of continuous currents, and their behavior more difficult to predict.
This arises from the fact that the magnetic effects are of far more
importance than those of steady currents. With the latter the magnetic
effect is constant, and has no reactive influence on the current
when the latter is once established. The lines of force, however, produced
by alternating currents are changing as rapidly as the current itself,
and they thus induce electric pressures in neighboring circuits, and
even in adjacent parts of the same circuit. This inductive influence in
alternating currents renders their action very different from that of
continuous current.</p></div>

<p><strong>Ques. What are the advantages of alternating current
over direct current?</strong></p>

<p>Ans. The reduced cost of transmission by use of high voltages
and transformers, greater simplicity of generators and motors,<span class="pagenum"><a name="Page_998" id="Page_998">[Pg 998]</a></span>
facility of transforming from one voltage to another (either
higher or lower) for different purposes.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p0998a.jpg" width="700" height="207" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,206 to 1,212.</span>&mdash;Apparatus which operates successfully on a direct current circuit. The direct current will operate incandescent
lamps, arc lamps, electric heating apparatus, electro-plating and typing bath, direct current motors; charge storage
batteries, produce electro-chemical action. It will flow through a straight wire or just as freely through the same wire when
wound over an iron bar.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p0998b.jpg" width="700" height="159" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,213 to 1,217.</span>&mdash;Apparatus which operates successfully on an alternating circuit. The alternating current will operate incandescent
lamps, arc lamps, electric heating apparatus, alternating current motors. It will flow through a straight wire with
slightly increased retarding effect, but if the wire be wound on an iron bar its strength is greatly reduced.</p></div>
</div>

<p><span class="pagenum"><a name="Page_999" id="Page_999">[Pg 999]</a></span></p>

<div class="blockquot">

<p>The size of wire needed to transmit a given amount of electrical energy
(watts) with a given percentage of drop, being <em>inversely proportional
to the square of the voltage employed</em>, the great saving in copper by the use
of alternating current at high pressure must be apparent. This advantage
can be realized either by a saving in the weight of wire required, or by
transmitting the current to a greater distance with the same weight of
copper.</p>

<p>In alternating current electric lighting, the primary voltage is usually
at least 1,000 and often 2,000 to 10,000 volts.</p></div>

<p><strong>Ques. Why is alternating current used instead of
direct current on constant pressure lighting circuits?</strong></p>

<p>Ans. It is due to the greater ease with which the current
can be transformed from higher to lower pressures.</p>

<p><strong>Ques. How is this accomplished?</strong></p>

<p>Ans. By means of simple transformers, consisting merely
of two or more coils of wire wound upon an iron core.</p>

<div class="blockquot">

<p>Since there are no moving parts, the attention required and the likelihood
of the apparatus getting out of order are small. The apparatus
necessary for direct current consists of a motor dynamo set which is
considerably more costly than a transformer and not so efficient.</p></div>

<p><strong>Ques. What are some of the disadvantages of alternating
current?</strong></p>

<p>Ans. The high pressure at which it is used renders it dangerous,
and requires more efficient insulation; alternating current
cannot be used for such purposes as electro-plating, charging
storage batteries, etc.</p>

<p><span class="pagenum"><a name="Page_1000" id="Page_1000">[Pg 1000]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1000a.jpg" width="700" height="210" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,218.</span>&mdash;Application and construction of the sine curve. The sine curve is a wavelike curve used to represent the changes
in strength and direction of an alternating current. At the left of the figure is shown an elementary alternator, consisting
of a loop of wire ABCD, whose ends are attached to the ring F, and shaft G, being arranged to revolve in a uniform magnetic
field, as indicated by the vertical arrows representing magnetic lines at equidistances. The alternating current induced in
the loop is carried to the external circuit through the brushes M and S. The loop, as shown, is in its horizontal position at
right angles to the magnetic field. The dotted circle indicates the circular path described by AB or CD during the revolution
of the loop. Now, as the loop rotates, the induced electric pressure will vary in such a manner that <em>its intensity at any
point of the rotation is proportional to the sine of the angle corresponding to that point</em>. Hence, on the horizontal line which passes
through the center of the dotted circle, take any length as 08, and divide into any number of equal parts representing fractions
of a revolution, as 0&deg;, 90&deg;, 180&deg;, etc. Erect perpendiculars at these points, and from the corresponding points on the dotted
circle project lines (parallel to 08) to the perpendiculars; these intersections give points, on the sine curve, for instance,
through 2 at the 90&deg; point of the revolution of the loop, and projecting over to the corresponding perpendicular gives 2'2,
whose length is proportional to the electric pressure at that point. In like manner other points are obtained, and the
curved line through them will represent the variation in the electric pressure for all points of the revolution. At 90&deg; the
pressure is at a maximum, hence by using a pressure scale such that the length of the perpendicular 2'2 for 90&deg; will measure
the maximum pressure, the length of the perpendicular at any other point will represent the actual pressure at that point.
The curve lies above the horizontal axis during the first half of the revolution and below it during the second half, which
indicates that the current flows in one direction for a half revolution, and in the opposite direction during the remainder of
the revolution.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1001" id="Page_1001">[Pg 1001]</a></span></p>

<p><strong>Alternating Current Principles.</strong>&mdash;In the operation of a
direct current generator or <em>dynamo</em>, as explained in Chapter
XIII, alternating currents are generated in the armature winding
and are changed into direct current by the action of the commutator.
It was therefore necessary in that chapter, in presenting
the basic principles of the dynamo, to explain the
generation of alternating currents at length, and the graphic
method of representing the alternating current cycle by the
sine curve. In order to avoid unnecessary repetition, the reader
should carefully review the above mentioned chapter before
continuing further. The diagram fig. 168, showing the construction
and application of the sine curve to the alternating
current, is however for convenience here shown enlarged (fig. 1,218).
In the diagram the various
alternating current terms
are graphically defined.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1001a.jpg" width="700" height="586" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,219</span>&mdash;Diagram illustrating the sine of an angle. In order to understand the sine curve,
it is necessary to know the meaning of the sine of an angle. This is defined as the <em>ratio
of the perpendicular let fall from any point in one side of the angle to the other side divided
by the hypotenuse of the triangle thus formed</em>. For instance, in the diagram, let AD
and AE be the two sides of the angle &#966;, and DE a perpendicular let fall from any point
D of the side AD to the other side AE. Then, the sine of the angle (written sin &#966;)&nbsp;=&nbsp;DE&nbsp;&divide;&nbsp;AD.<br />
<span style="margin-left: 0.5em;">It is evident that if the perpendicular be let fall at a unit's distance from the</span><br />
apex A, as at B,</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td>BC</td>
    <td></td>
    <td>BC</td>
  </tr>
  <tr>
    <td>Sin &#966;</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>BC</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>AB</td>
    <td></td>
    <td>1</td>
  </tr>
</table></div>

<p>This line BC is called the natural sine of the angle, and its values for different angles are given
in the table on page 451.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1002" id="Page_1002">[Pg 1002]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1002a.jpg" width="700" height="250" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,220.</span>&mdash;Diagram illustrating the equation of the sine curve: <em>y</em>&nbsp;=&nbsp;sin&nbsp;&#966;.
<em>y</em> is any ordinate, and &#966;, the angle which the coil makes with the
horizontal line, corresponding to the particular value of <em>y</em> taken.</p></div>
</div>

<p>The alternating current,
as has been explained,
<em>rises from zero to a maximum,
falls to zero, reverses
its direction, attains a maximum
in the new direction,
and again returns to zero</em>;
this comprises the <em>cycle</em>.</p>

<p>This series of changes
can best be represented by
a curve, whose absciss&aelig;
represent time, or degrees
of armature rotation, and
whose ordinates, either
current or pressure. The
curve usually chosen for
this purpose is the sine
curve, as shown in fig.
1,218, because it closely
agrees with that given by
most alternators.</p>

<div class="blockquot">

<p>The equation of the sine
curve is</p>

<p class="center"><em>y</em>&nbsp;=&nbsp;sin &#966;
</p>

<p>in which <em>y</em> is any ordinate,
and &#966;, the angle of the
corresponding position of
the coil in which the current
is being generated as
illustrated in fig. 1,220.</p></div>

<p><span class="pagenum"><a name="Page_1003" id="Page_1003">[Pg 1003]</a></span></p>

<p><strong>Ques. What is an alternation?</strong></p>

<p>Ans. The changes which the current undergoes in rising
from zero to maximum pressure and returning back to zero;
that is, a single positive or negative "wave" or half period, as
shown in fig. 1,221.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1003a.jpg" width="700" height="217" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,221.</span>&mdash;Diagram showing one <em>alternation</em> of the current in which the latter varies from zero
to maximum and back to zero while the generating loop ABCD makes one half revolution.</p></div>
</div>

<p><strong>Ques. What is the amplitude of the current?</strong></p>

<p>Ans. The greatest value of the current strength attained
during the cycle.</p>

<div class="blockquot">

<p>The foregoing definitions are also illustrated in fig. 1,218.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1003b.jpg" width="700" height="244" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,222.</span>&mdash;Diagram illustrating <em>amplitude</em> of the current. The current reaches its amplitude
or maximum value in one quarter period from its point of zero value, as, for instance, while
the generating loop moves from position ABCD to A'B'C'D'. At three-quarter revolution,
the current reaches its maximum value in the opposite direction.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1004" id="Page_1004">[Pg 1004]</a></span></p>

<p><strong>Ques. Define the term "period."</strong></p>

<p>Ans. This is the time of one cycle of the alternating current.</p>

<p><strong>Ques. What is periodicity?</strong></p>

<p>Ans. A term sometimes used for <em>frequency</em>.</p>

<p><strong>Frequency.</strong>&mdash;If a slowly varying alternating current be passed
through an incandescent lamp, the filament will be seen to vary
in brightness, following the change of current strength. If,
however, the alternations take place more rapidly than about
50 to 60 per second, the eye cannot follow the variations and the
lamp appears to burn steadily. Hence it is important to consider
the rate at which the alternations take place, or as it is called,
the <em>frequency</em>, which is defined as: <em>the number of cycles per second</em>.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1004a.jpg" width="700" height="280" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,223.</span>&mdash;Diagram of alternator and engine, illustrating <em>frequency</em>. The frequency or
<em>cycles per second</em> is equal to <em>the revolution of armature per second multiplied by one-half the
number of poles per phase</em>. In the figure the armature makes 6 revolutions to one of the
engine; one-half the number of poles&nbsp;=&nbsp;8&nbsp;&divide;&nbsp;2&nbsp;=&nbsp;4, hence frequency&nbsp;=&nbsp;(150&nbsp;&times;&nbsp;4&nbsp;&times;&nbsp;6)&nbsp;&divide;&nbsp;60
= 60. The expression in the parenthesis gives the cycles per minute, and dividing by 60,
the cycles per <em>second</em>.</p></div>
</div>

<p>In a two pole machine, the frequency is the same as the number
of revolutions <em>per second</em>, but in multipolar machines, it is
greater in proportion to the number of <em>pairs</em> of poles per phase.</p>

<p><span class="pagenum"><a name="Page_1005" id="Page_1005">[Pg 1005]</a></span></p>

<div class="blockquot">

<p>Thus, in an 8 pole machine, there will be four cycles per revolution.
If the speed be 900 revolutions per minute, the frequency is</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="frequency">
  <tr>
    <td>8</td>
    <td></td>
    <td>900</td>
  </tr>
  <tr>
    <td><hr class="division" /></td>
    <td>&times;</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>60 ~</td>
  </tr>
  <tr>
    <td>2</td>
    <td></td>
    <td>60</td>
  </tr>
</table></div>

<p>The symbol ~ is read "cycles per second."</p></div>

<p><strong>Ques. What frequencies are used in commercial
machines?</strong></p>

<p>Ans. The two standard frequencies are 25 and 60 cycles.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1005a.jpg" width="700" height="283" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,224</span>&mdash;Diagram answering the question: Why are alternators always built multipolar?
They are made multipolar because it is desirable that the frequency be high. It is evident
from the figure that to obtain high frequency would require too many revolutions of the
armature of a bipolar machine for mechanical safety&mdash;especially in large alternators.
Moreover a double reduction gear in most cases would be necessary, adding complication
to the drive. Comparing the above illustration with fig. 1,223, shows plainly the reason
for multipolar construction.</p></div>
</div>

<p><strong>Ques. For what service are these frequencies adapted?</strong></p>

<p>Ans. The 25 cycle frequency is used for conversion to direct
current, for alternating current railways, and for machines of
large size; the 60 cycle frequency is used for general distribution
for lighting and power.</p>

<div class="blockquot">

<p>The frequency of 40 cycles, which once was introduced as a compromise
between 25 and 60 has been found not desirable, as it is somewhat
low for general distribution, and higher than desirable for conversion
to direct current.</p></div>

<p><span class="pagenum"><a name="Page_1006" id="Page_1006">[Pg 1006]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1006a.jpg" width="700" height="221" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,225.</span>&mdash;Diagram illustrating "phase." In wave, vibratory, and simple harmonic motion, phase may be defined as: <em>the
portion of one complete vibration, measured either in angle or in time, that any moving point has executed</em>.</p></div>
</div>

<p><strong>Ques. What are
the advantages of
low frequency?</strong></p>

<p>Ans. The number of
revolutions of the <em>rotor</em>
is correspondingly low;
arc lamps can be more
readily operated; better
pressure regulation;
small motors such as
fan motors can be operated
more easily from
the circuit.</p>

<p><strong>Phase.</strong>&mdash;As applied
to an alternating current,
phase denotes <em>the
angle turned through by
the generating element
reckoned from a given
instant</em>. Phase is usually
measured in degrees
from the initial position
of zero generation.</p>

<div class="blockquot">

<p>If in the diagram fig.
1,225, the elementary
armature or loop be the
generating element, and
the curve at the right
be the sine curve representing
the current,
then the phase of any
point <em>p</em> will be the angle &#966;
or angle moved through
from the horizontal line,
the starting point.</p></div>

<p><span class="pagenum"><a name="Page_1007" id="Page_1007">[Pg 1007]</a></span></p>

<p><strong>Ques. What is phase difference?</strong></p>

<p>Ans. The angle between the phases of two or more alternating
current quantities as measured in degrees.</p>

<p><strong>Ques. What is phase displacement?</strong></p>

<p>Ans. A change of phase of an alternating pressure or current.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1007a.jpg" width="700" height="363" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,226 and 1,227.&mdash;Diagram and sine curves illustrating <em>synchronism</em>. If two alternators,
with coils in parallel planes, be made to rotate at the same speed by connecting
them with chain drive or equivalent means, they will then be "in synchronism" that is,
the alternating pressure or current in one will vary in step with that in the other. In
other words, the cycles of one take place with the same frequency and at the same time
as the cycles of the other as indicated by the curves, fig. 1,226. It should be noted that
the maximum values are not necessarily the same but the maximum and zero values
must occur at the same time in both machines, and the maximum value must be of the
same sign. If the waves be distorted the maximum values may not occur simultaneously.
See fig. 1,348.</p></div>
</div>

<p><strong>Synchronism.</strong>&mdash;This term may be defined as: <em>the simultaneous
occurrence of any two events</em>. Thus two alternating currents
or pressures are said to be "in synchronism" <em>when they
have the same frequency and are in phase</em>.</p>

<p><strong>Ques. What does the expression "in phase" mean?</strong></p>

<p>Ans. Two alternating quantities are said to be in phase,
when there is no phase difference between; that is when the
angle of phase difference equals zero.</p>

<p><span class="pagenum"><a name="Page_1008" id="Page_1008">[Pg 1008]</a></span></p>

<div class="blockquot">

<p>Thus the current is said to be in phase with the pressure when it
neither lags nor leads, as in fig. 1,228.</p>

<p>A rotating cylinder, or the movement of an index or trailing arm is
brought into synchronism with another rotating cylinder or another
index or trailing arm, not only when the two are moving with exactly
the same speed, but when in addition they <em>are simultaneously moving
over similar portions of their respective paths</em>.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1008a.jpg" width="700" height="141" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,228</span>&mdash;Pressure and current curves illustrating the term "in phase." The current
is said to be <em>in phase</em> with the pressure when it <em>neither</em> lags nor leads.</p></div>
</div>

<p>When there is phase difference, as between current and
pressure, they are said to be "out of phase" the phase difference
being measured as in fig. 1,229 by the angle &#966;.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1008b.jpg" width="700" height="126" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,229</span>&mdash;Pressure and current curves illustrating the term "out of phase." The current
is said to be <em>out of phase</em> with the pressure when it <em>either</em> lags or leads, that is when the
current is not in synchronism with the pressure. In practice the current and pressure
are nearly always out of phase.</p></div>
</div>

<div class="blockquot">

<p>When the phase difference is 90&deg; as in fig. 1,231 or 1,232, the two
alternating quantities are said to be <em>in quadrature</em>; when it is 180&deg;, as
in fig. 1,233, they are said to be <em>in opposition</em>.</p>

<p>When they are in quadrature, one is at a maximum when the other
is at zero; when they are in opposition, one reaches a positive maximum
when the other reaches a negative minimum, being at each instant
opposite in sign.</p></div>

<p><strong>Ques. What is a departure from synchronism called?</strong></p>

<p>Ans. Loss of synchronism.</p>

<p><span class="pagenum"><a name="Page_1009" id="Page_1009">[Pg 1009]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1009a.jpg" width="700" height="460" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,230 to 1,233.</span>&mdash;Curves showing some phase relations between current and pressure. Fig. 1,230, <em>synchronism of current
and pressure</em>, expressed by the term "in phase," meaning simultaneous zero values, and simultaneous maximum values of the
same sign; fig. 1,231, <em>in quadrature</em>, current <em>leading</em> 90&deg;; fig. 1,232 <em>in quadrature</em>, current lagging 90&deg;; fig. 1,233, <em>in opposition</em>,
meaning that the phase different between current and pressure is 180&deg;.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1010" id="Page_1010">[Pg 1010]</a></span></p>

<p><strong>Maximum Volts and Amperes.</strong>&mdash;In the operation of an
alternator, the pressure and strength of the current are continually
rising, falling and reversing. During each cycle there
are two points at which the pressure or current reaches its
greatest value, being known as the <em>maximum value</em>. This
maximum value is not used to any great extent, but it shows the
maximum to which the pressure rises, and hence, the greatest
strain to which the insulation of the alternator is subjected.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1010a.jpg" width="700" height="316" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,234.</span>&mdash;Elementary alternator developing one average volt. If the loop make one revolution
per second, and the maximum number of lines of force embraced by the loop in the
position shown (the zero position) be denoted by N, then each limb will cut 2N lines per
second, because it cuts every line during the right sweep and again during the left
sweep. Hence each limb develops an average pressure of 2N units (C.G.S. units),
and as both limbs are connected in series, the total pressure is 4N units <em>per revolution</em>.
Now, if the loop make <em>f</em> revolutions <em>per second</em> instead of only one, then <em>f</em> times as many
lines will be cut <em>per second</em>, and the average pressure will be 4N <em>f</em> units. Since the C.G.S.
unit of pressure is so extremely small, a much greater practical unit called the <em>volt</em> is used,
which is equal to 100,000,000, or 10<sup>8</sup> C.G.S. units is employed. Hence average voltage =
4N<em>f</em>&nbsp;&divide;&nbsp;10<sup>8</sup>. The value of N in actual machines is very high, being several million lines
of force. The illustration shows one set of conditions necessary to generate one average
volt. The maximum pressure developed is 1&nbsp;&divide;&nbsp;.637&nbsp;=&nbsp;1.57 volts; virtual pressure =
1.57&nbsp;&times;&nbsp;.707&nbsp;=&nbsp;1.11 volts.</p></div>
</div>

<p><strong>Average Volts and Amperes.</strong>&mdash;Since the sine curve is used
to represent the alternating current, the <em>average value</em> may be
defined as: <em>the average of all the ordinates of the curve for one-half
of a cycle</em>.</p>

<p><span class="pagenum"><a name="Page_1011" id="Page_1011">[Pg 1011]</a></span></p>

<p><strong>Ques. Of what use is the average value?</strong></p>

<p>Ans. It is used in some calculations but, like the maximum
value, not very often. The relation between the average and
virtual value is of importance as it gives the form factor.</p>

<p><strong>Virtual Volts and Amperes.</strong>&mdash;The virtual<a name="FNanchor_1_1" id="FNanchor_1_1"></a><a href="#Footnote_1_1" class="fnanchor">[1]</a> value of an
alternating pressure or current <em>is equivalent to that of a direct
pressure or current which would produce the same effect</em>; those
effects of the pressure and current are taken which are not
affected by rapid changes in direction and strength,&mdash;in the
case of pressure, the reading of an electrostatic voltmeter, and
in the case of current, the heating effect.</p>

<div class="footnote">

<p><a name="Footnote_1_1" id="Footnote_1_1"></a><a href="#FNanchor_1_1"><span class="label">[1]</span></a> NOTE.&mdash;"I adhere to the term <em>virtual</em>, as it was in use before the term <em>efficace</em> which was
recommended in 1889 by the Paris Congress to denote the <em>square root of mean square</em> value.
The corresponding English adjective is <em>efficacious</em>; but some engineers mistranslate it with the
word <em>effective</em>. I adhere to the term <em>virtual</em> mainly because the adjective <em>effective</em> is required in
its usual meaning in kinematics to represent the resolved part of a force which acts obliquely
to the line of motion, the effective force being the whole force multiplied by the cosine of the
angle at which it acts with respect to the direction of motion. Some authors use the expression
'R.M.S. value' (meaning 'root mean square') to denote the virtual or quadratic mean
value."&mdash;<em>S. P. Thompson.</em></p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1011a.jpg" width="700" height="310" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,235.</span>&mdash;Maximum and average values of the sine curve. The average value of the sine
curve is represented by an ordinate MS of such length that when multiplied by the base
line FG, will give a rectangle MFSG whose area is equal to that included between the curve
and base line FDGS.</p></div>
</div>
<p><span class="pagenum"><a name="Page_1012" id="Page_1012">[Pg 1012]</a></span></p>
<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1012a.jpg" width="700" height="203" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,236.</span>&mdash;Diagram illustrating "virtual" volts and amperes. The word <em>virtual</em> is defined as: <em>Being in essence or effect, not in
fact; not actual, but equivalent, so far as effect is concerned</em>. As applied to the alternating current, it denotes an imaginary direct
current of such value as will produce an effect equivalent to that of the alternating current. Thus, a <em>virtual pressure</em> of 1,000
volts is one that would produce the same deflection in an electrostatic voltmeter as a direct pressure of 1,000 volts: a <em>virtual
current</em> of 10 amperes is that current which would produce the same heating effect as a direct current of 10 amperes. Both
pressure and current vary continually above and below the virtual values in alternating current circuits. Distinction should
be made between the virtual and "effective" values of an alternating current. See fig. 1,237. The word <em>effective</em> is commonly
used erroneously for <em>virtual</em>. See note page <a href="#Page_1011">1,011</a>.</p></div>
</div>

<p>The attraction (or repulsion)
in electrostatic
voltmeters is proportional
to the square of the volts.</p>

<p>The readings which
these instruments give, if
first calibrated by using
steady currents, are not
true means, but are <em>the
square roots of the means of
the squares</em>.</p>

<p>Now the mean of the
squares of the sine (taken
over either one quadrant or
a whole circle) is &frac12;; hence
the <em>square root of mean
square</em> value of the sine
functions is obtained by
multiplying their maximum
value by 1&nbsp;&divide;&nbsp;&#8730;<span class="bt">2</span>, or by
0.707.</p>

<p>The arithmetical mean
of the values of the sine,
however, is 0.637. Hence
an alternating current, if it
obey the sine law, will produce
a heating effect greater
than that of a steady current
of the same average
strength, by the ratio of
0.707 to 0.637; that is,
about 1.11 times greater.</p>

<p>If a Cardew voltmeter
be placed on an alternating
circuit in which the volts
are oscillating between
maxima of +100 and -100
volts, it will read 70.7 volts,
though the arithmetical
mean is really only 63.7;
and 70.7 steady volts would
be required to produce an
equal reading.</p>

<p><span class="pagenum"><a name="Page_1013" id="Page_1013">[Pg 1013]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1013a.jpg" width="700" height="291" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,237.</span>&mdash;Diagram illustrating <em>virtual</em> and <em>effective</em> pressure. If the coil be short circuited
by the switch and a constant virtual pressure be impressed on the circuit, the whole of
the impressed pressure will be effective in causing current to flow around the circuit.
In this case the virtual and effective pressures will be equal. If the coil be switched into
circuit, the reverse pressure due to self induction will oppose the virtual pressure; hence, the
effective pressure (which is the difference between the virtual and reverse pressures) will
be reduced, the virtual or impressed pressure remaining constant all the time. A virtual
current <em>is that indicated by an ammeter regardless of the phase relation between current and
pressure</em>. An effective current <em>is that indicated by an ammeter when the current is in phase
with the pressure</em>. In practice, the current is hardly ever in phase with the pressure, usually
lagging, though sometimes leading in phase. Now the greater this phase difference, either
way, the less is the power of a given virtual current to do work. With respect to this
feature, effective current may be defined as: <em>that proportion of a given virtual current which
can do useful work</em>. If there be no phase difference, then effective current is equal to
virtual current.</p></div>
</div>

<div class="blockquot">

<p>The matter may be looked at in a different way. If an alternating
current is to produce in a given wire the same amount of effect as a
continuous current of 100 amperes, since the alternating current goes
down to zero twice in each period, it is clear that it must at some point
in the period rise to a maximum greater than 100 amperes. How much
greater must the maximum be? The answer is that, if it undulate
up and down with a pure wave form, its maximum must be &#8730;<span class="bt">2</span> times
as great as the virtual mean; or conversely the virtual amperes will
be equal to the maximum divided by &#8730;<span class="bt">2</span>. In fact, to produce equal
effect, the equivalent direct current will be a kind of mean between the
maximum and the zero value of the alternating current; but it must
not be the arithmetical mean, nor the geometrical mean, nor the harmonic
mean, but the <em>quadratic</em> mean; that is, it will be the <em>square root
of the mean of the squares</em> of all the instantaneous values between zero
and maximum.</p></div>

<p><strong>Effective Volts and Amperes.</strong>&mdash;Virtual pressure, although
already explained, may be further defined as the pressure
<em>impressed</em> on a circuit. Now, in nearly all circuits the impressed<span class="pagenum"><a name="Page_1014" id="Page_1014">[Pg 1014]</a></span>
or virtual pressure meets with an opposing pressure due to
inductance and hence the <em>effective</em> pressure is something less
than the virtual, being defined as <em>that pressure which is
available for driving electricity around the circuit, or for doing
work</em>. The difference between virtual and effective pressure is
illustrated in fig. 1,237.</p>

<p><strong>Ques. Does a given alternating voltage affect the
insulation of the circuit differently than a direct pressure
of the same value?</strong></p>

<p>Ans. It puts more strain on the insulation in the same
proportion as the maximum pressure exceeds the virtual pressure.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1014a.jpg" width="700" height="253" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,238.</span>&mdash;Current or pressure curve illustrating <em>form factor</em>. It is simply <em>the virtual value
divided by the average value</em>. For a sine wave the virtual value is 1&nbsp;/&nbsp;&#8730;<span class="bt">2</span> times the maximum, and
the average is 2&nbsp;/&nbsp;&#960; times the maximum, so that the form factor is &#960;/2&#8730;<span class="bt">2</span> or 1.11. The induction
wave which generates an alternating pressure wave has a maximum value proportional to
the area, that is, to the average value of the pressure wave. Hence the induction values
corresponding to two pressure waves whose virtual values are equal, will be inversely
proportional to their form factors. This is illustrated by the fact that a <em>peaked</em> wave
causes less hysteresis loss in a transformer core than a flat topped wave, owing to the
higher form factor of the peaked wave. See wave forms, figs. 1,245 to 1,248.</p></div>
</div>

<p><strong>Form Factor.</strong>&mdash;This term was introduced by Fleming, and
denotes the ratio of the virtual value of an alternating wave to
the average value. That is</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="Form Factor">
  <tr>
    <td></td>
    <td></td>
    <td>virtual value</td>
    <td></td>
    <td>.707</td>
  </tr>
  <tr>
    <td>form factor</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>1.11</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>average value</td>
    <td></td>
    <td>.637</td>
  </tr>
</table><span class="pagenum"><a name="Page_1015" id="Page_1015">[Pg 1015]</a></span></div>

<p><strong>Ques. What does this indicate?</strong></p>

<p>Ans. It gives the relative heating effects of alternating and
direct currents, as illustrated in figs. 1,239 and 1,240.</p>

<div class="blockquot">

<p>That is, the alternating current will have about 11 per cent. more heating
power than the direct current which is of the same <em>average</em> strength.</p>

<p>If an alternating current voltmeter be placed upon a circuit in which
the volts range from +100 to -100, it will read 70.7 volts, although
the arithmetical average, irrespective of + or-sign, is only 63.7 volts.
If the voltmeter be connected to a direct current circuit, the pressure
necessary to give the same reading would be 70.7 volts.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1015a.jpg" width="700" height="352" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,239 and 1,240.&mdash;Relative heating effects of alternating and direct currents. If it takes
say five minutes to produce a certain heating effect with alternating current at say 63.7
<em>average</em> volts, it will take 33 seconds longer with direct current at the same pressure, that
is, the alternating current has about 11 per cent. more heating power than the direct current
of the same <em>average</em> pressure. The reader should be careful not to get a wrong conception
of the above; it does not mean that there is a saving by using alternating current.
When both voltmeters read the same, that is, when the <em>virtual</em> pressure of the alternating
current is the same as the direct current pressure, the heating effect is of course the same.</p></div>
</div>

<p><strong>Ques. What is the relation between the shape of the
wave curve and the form factor?</strong></p>

<p>Ans. The more peaked the wave, the greater the value of
its form factor.</p>

<div class="blockquot">

<p>A form factor of units would correspond to a rectangular wave; this
is the least possible value of the form factor, and one which is not
realized in commercial machines.</p></div>

<p><span class="pagenum"><a name="Page_1016" id="Page_1016">[Pg 1016]</a></span></p>

<div class="figcenter" style="width: 567px;">
<img src="images/ill-p1016a.jpg" width="567" height="700" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,241 to 1,244.</span>&mdash;Various forms of pressure or current waves. Figs. 1,241 to 1,243 show
the general shape of the waves produced by some alternators used largely for lighting
work and having toothed armatures. The effect of the slots and shape of pole pieces is
here very marked. Fig. 1,244 shows a wave characteristic of large alternators designed
for power transmission and having multi-slot or distributed windings.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1017" id="Page_1017">[Pg 1017]</a></span></p>

<p><strong>Wave Form.</strong>&mdash;There is always more or less irregularity in
the shape of the current waves as met in practice, depending
upon the construction of the alternator.</p>

<p>The ideal wave curve is the so called <em>true sine wave</em>, and is
obtained with a rate of cutting of lines of force, by the armature
coils, equivalent to the swing of a pendulum, which increases
in speed from the end to the middle of the swing, decreasing at
the same rate after passing the center. This swing is expressed
in physics, as "simple harmonic motion".</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1017a.jpg" width="700" height="445" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,245 and 1,246.&mdash;Resolution of complex curves into sine curves. The heavy curve can
be resolved into the simpler curves A and B shown in No. 1, the component curves A and
B have in the ratio of three to one; that is, curve B has three times as many periods per
second as curve A. All the curves, however, cross the zero line at the same time, and the
resultant curve, though curiously unlike either of them, has a certain symmetry. In No. 2
the component curves, besides having periods in the ratio of three to one, cross the zero
line at different points. The resultant curve produced is still less similar to its components,
and is curiously and unsymmetrically humped. At first sight it is difficult to believe that
such a curious curve could be resolved into two such simple and symmetrical ones. In
both figures the component curves are sine curves, and as the curves for sine and cosine
functions are exactly similar in form, the simplest supposition that can be made for the
variation of pressure or of current is that both follow a <em>sine law</em>.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1018" id="Page_1018">[Pg 1018]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1018a.jpg" width="700" height="224" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,247.</span>&mdash;Reproduction of oscillograph record of wave form of alternator with one coil per phase per pole. Here
the so-called "super-imposed harmonic" is clearly indicated.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1018b.jpg" width="700" height="265" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,248.</span>&mdash;Reproduction of oscillograph record of Wagner alternator having three coils per phase per pole.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1019" id="Page_1019">[Pg 1019]</a></span></p>

<p>The losses in all secondary apparatus are slightly lower with
the so called <em>peaked</em> form of wave. For the same virtual voltage,
however, the top of the peak will be much higher, thereby submitting
the insulation to that much greater strain. By reason
of the fact that the losses are less under such wave forms, many
manufacturers in submitting performance data on transformers
recite that the figures are for sine wave conditions, stating
further that if the transformers are to be operated in a circuit
more peaked than the sine wave, the losses will be less than
shown.</p>

<p>The slight saving in the losses of secondary apparatus, obtained
with a peaked wave, by no means compensates for the increased
insulation strains and an alternator having a true sine wave is
preferred.</p>

<p><strong>Ques. What determines the form of the wave?</strong></p>

<p>Ans. 1. The number of coils per phase per pole, 2, shape of
pole faces, 3, eddy currents in the pole pieces, and 4, the air gap.</p>

<p><strong>Ques. What are the requirements for proper rate of
cutting of the lines of force?</strong></p>

<p>Ans. It is necessary to have, as a minimum, two coils per
phase per pole in three phase work.</p>

<p><strong>Ques. What is the effect of only one coil per phase per
pole?</strong></p>

<p>Ans. The wave form will be distorted as shown in fig. 1,247.</p>

<p><strong>Ques. What is the least number of coils per phase
per pole that should be used for two and three phase
alternators?</strong></p>

<p>Ans. For three phase, two coils, and for two phase, three
coils, per phase per pole.</p>

<p><span class="pagenum"><a name="Page_1020" id="Page_1020">[Pg 1020]</a></span></p>

<p><strong>Single or Monophase
Current.</strong>&mdash;This kind of
alternating current is generated
by an alternator
having a single winding on
its armature. Two wires, a
lead and return, are used
as in direct current.</p>

<p>An elementary diagram
showing the working principles
is illustrated in fig.
1,249, a similar hydraulic
cycle being shown in figs.
1,250 to 1,252.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1020a.jpg" width="700" height="233" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,249.</span>&mdash;Elementary one loop alternator and sine curve illustrating single phase alternating current. There are three points
during the revolution at which there is no current: at 0&deg; the position shown, 180&deg;, and 360&deg;; in other words, at the beginning,
middle point and end of the cycle. The current reaches a maximum at 90&deg;, reverses at 180&deg;, and reaches a maximum
in the reverse direction at 270&deg;.</p></div>
</div>

<p><strong>Two Phase Current.</strong>&mdash;In
most cases two phase
current actually consists of
two distinct single phase
currents flowing in separate
circuits. There is often no
electrical connection between
them; they are of
equal period and equal
amplitude, but differ in
phase by one quarter of a
period. With this phase
relation one of them will
be at a maximum when
the other is at zero. Two
phase current is illustrated<span class="pagenum"><a name="Page_1021" id="Page_1021">[Pg 1021]</a></span>
by sine curves in fig.
1,253, and by hydraulic
analogy in
figs. 1,254 and 1,255.</p>

<div class="figcenter" style="width: 670px;">
<img src="images/ill-p1021a.jpg" width="670" height="700" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,250 to 1,252.</span>&mdash;Hydraulic analogy illustrating the difference between <em>direct</em> (continuous)
and <em>alternating</em> current. In fig. 1,250 a centrifugal pump C forces water to the upper
pipe, from which it falls by gravity to the lower pipe B and re-enters the pump. The
current is continuous, always flowing in one direction, that is, it does not reverse its direction.
Similarly a direct electric current is constant in direction (does not reverse);
though not necessarily constant in value. A direct current, constant in both value and
direction as a result of constant pressure, is called "continuous" current. Similarly in
the figure the flow is constant, and a gauge D placed at any point will register a constant
pressure, hence the current may be called, in the electrical sense, "continuous." The
conditions in fig. 1,251 are quite different. The illustration represents a double acting
cylinder with the ends connected by a pipe A, and the piston driven by crank and Scotch
yoke as shown. In operation, if the cylinder and pipe be full of water, a current of water
will begin to flow through the pipe in the direction indicated as the piston begins its stroke,
increasing to maximum velocity at one-quarter revolution of the crank, decreasing and
coming to rest at one-half revolution, then reversing and reaching maximum velocity
in the reverse direction at three-quarter revolution, and coming to rest again at the end of
the return stroke. A pressure gauge at G will register a pressure which varies with the
current. Since the alternating electric current undergoes similar changes, the sine curve
will apply equally as well to the pump cycle as to the alternating current cycle.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1022" id="Page_1022">[Pg 1022]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1022a.jpg" width="700" height="327" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,253.</span>&mdash;Elementary two loop alternator and sine curves, illustrating two phase
alternating current. If the loops be placed on the alternator armature at 90 magnetic
degrees, a single phase current will be generated in each of the windings, the
current in one winding being at its maximum value when the other is at zero. In
this case four transmission conductors are generally used, two for each separate
circuit, and the motors to which the current is led have a double winding corresponding
to that on the alternator armature.</p></div>
</div>

<div class="blockquot">

<p>If two identical
simple alternators
have their armature
shafts coupled in such
a manner, that when
a given armature coil
on one is directly
under a field pole, the
corresponding coil on
the other is midway
between two poles of
its field, the two currents
generated will
differ in phase by a
half alternation, and
will be two phase
current.</p></div>

<p><strong>Ques. How must
an alternator be
constructed to
generate two phase
current?</strong></p>

<p>Ans. It must have
two independent
windings, and these
must be so spaced
out that when the
volts generated in
one of the two phases
are at a maximum,
those generated in
the other are at zero.</p>

<p><span class="pagenum"><a name="Page_1023" id="Page_1023">[Pg 1023]</a></span></p>

<div class="blockquot">

<p>In other words, the windings, which must be alike, of an equal number
of turns, must be displaced along the armature by an angle corresponding
to one-quarter of a period, that is, to half the pole pitch.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1023a.jpg" width="700" height="590" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,254 and 1,255.&mdash;Hydraulic analogy illustrating two phase alternating current. In the
figure two cylinders, similar to the one in fig. 1,251, are shown, operated from one shaft
by crank and Scotch yoke drive. The cranks are at 90&deg; as shown, and the cylinders and
connecting pipes full of water. In operation, the same cycle of water flow takes place as
in fig. 1,251. Since the cranks are at 90&deg;, the second piston is one-half stroke behind the
first; the flow of water in No. 1 (phase A) is at a maximum when the flow in No. 2 (phase
B) comes to rest, the current conditions in both pipes for the entire cycle being represented
by the two sine curves whose phase difference is 90&deg;. Comparing these curves with fig.
1,253, it will be seen that the water and electric current act in a similar manner.</p><p><span class="smcap">Figs.</span> 1,254 and 1,255.&mdash;Hydraulic analogy illustrating two phase alternating current. In the
figure two cylinders, similar to the one in fig. 1,251, are shown, operated from one shaft
by crank and Scotch yoke drive. The cranks are at 90&deg; as shown, and the cylinders and
connecting pipes full of water. In operation, the same cycle of water flow takes place as
in fig. 1,251. Since the cranks are at 90&deg;, the second piston is one-half stroke behind the
first; the flow of water in No. 1 (phase A) is at a maximum when the flow in No. 2 (phase
B) comes to rest, the current conditions in both pipes for the entire cycle being represented
by the two sine curves whose phase difference is 90&deg;. Comparing these curves with fig.
1,253, it will be seen that the water and electric current act in a similar manner.</p></div>
</div>

<div class="blockquot">

<p>The windings of the two phases must, of course, be kept separate,
hence the armature will have four terminals, or if it be a revolving
armature it will have four collector rings.</p>

<p>As must be evident the phase difference may be of any value between
0&deg; and 360&deg;, but in practice it is almost always made 90&deg;.</p></div>

<p><span class="pagenum"><a name="Page_1024" id="Page_1024">[Pg 1024]</a></span></p>

<p><strong>Ques. In what other way may two phase current be
generated?</strong></p>

<p>Ans. By two single phase alternators coupled to one shaft.</p>

<p><strong>Ques. How many wires are required for two phase
distribution?</strong></p>

<p>Ans. A two phase system requires four lines for its distribution;
two lines for each phase as in fig. 1,253. It is possible, but
not advisable, to reduce the number to 3, by employing one
rather thicker line as a common return for each of the phases
as in fig. 1,256.</p>

<div class="figcenter" style="width: 629px;">
<img src="images/ill-p1024a.jpg" width="629" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,256.</span>&mdash;Diagram of three wire two phase current distribution. In order to save one wire
it is possible to use a common return conductor for both circuits, as shown, the dotted
portion of one wire 4 being eliminated by connecting across to 1 at M and S. For long
lines this is economical, but the interconnection of the circuits increases the chance
of trouble from grounds or short circuits. The current in the conductor will be the resultant
of the two currents, differing by 90&deg; in phase.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1025" id="Page_1025">[Pg 1025]</a></span></p>

<div class="blockquot">

<p>If this be done, the voltage between the A line and the B line will be
equal to &#8730;<span class="bt">2</span> times the voltage in either phase, and the current in the
line used as common return will be &#8730;<span class="bt">2</span> times as great as the current in
either line, assuming the two currents in the two phases to be equal.</p></div>

<p><strong>Ques. In what other way may two phase current be
distributed?</strong></p>

<p>Ans. The mid point of the windings of the two phases may
be united in the alternator at a common junction.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1025a.jpg" width="700" height="208" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,257 to 1,259.</span>&mdash;Various two phase armature connections. Fig. 1,257, two separate
circuit four collector ring arrangement; fig. 1,258, common middle connection, four
collector rings; fig. 1,259, circuit connected in armature for three collector rings. In the
figures the black winding represents phase A, and the light winding, phase B.</p></div>
</div>

<div class="blockquot">

<p>This is equivalent to making the machine into a four phase alternator
with half the voltage in each of the four phases, which will then be in
successive quadrature with each other.</p></div>

<p><strong>Ques. How are two phase alternator armatures wound?</strong></p>

<p>Ans. The two circuits may be separate, each having two
collector rings, as shown in fig. 1,257, or the two circuits may be
coupled at a common middle as in fig. 1,258, or the two circuits
may be coupled in the armature so that only three collector
rings are required as shown in fig. 1,259.</p>

<p><span class="pagenum"><a name="Page_1026" id="Page_1026">[Pg 1026]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1026a.jpg" width="700" height="471" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,260.</span>&mdash;Elementary three loop alternator and sine curves, illustrating three phase alternating
current. If the loops be placed on the alternator armature at 120 magnetic degrees
from one another, the current in each will attain its maximum at a point one-third of a
cycle distant from the other two. The arrangement here shown gives three independent
single phase currents and requires six wires for their transmission. A better arrangement
and the one generally used is shown in fig. 1,261.</p></div>
</div>

<div class="figcenter" style="width: 455px;">
<img src="images/ill-p1026b.jpg" width="455" height="671" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,261.</span>&mdash;Elementary three wire three phase alternator. For the transmission of three
phase current, it is not customary to use six wires, as in fig. 1,260, instead, three ends
(one end of each of the loops) are brought together to a common connection as shown,
and the other ends, connected to the collector rings, giving only three wires for the
transmission of the current.</p></div>
</div>

<p><strong>Three Phase Current.</strong>&mdash;A three phase current consists of
three alternating currents of equal frequency and amplitude,
but differing in phase from each other by one-third of a period.
Three phase current as represented by sine curves is shown in
fig. 1,260, and by hydraulic analogy in fig. 1,262. Inspection of the<span class="pagenum"><a name="Page_1027" id="Page_1027">[Pg 1027]</a></span>
figures will show that when any one of the currents is at its
maximum, the other two are of half their maximum value,
and are flowing in the opposite direction.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1027a.jpg" width="700" height="663" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,262 and 1,263.&mdash;Hydraulic analogy illustrating three phase alternating current. Three
cylinders are here shown with pistons connected through Scotch yokes to cranks placed
120&deg; apart. The same action takes place in each cylinder as in the preceding cases, the
only difference being the additional cylinder, and difference in phase relation.</p></div>
</div>

<p><strong>Ques. How is three phase current generated?</strong></p>

<p>Ans. It requires three equal windings on the alternator
armature, and they must be spaced out over its surface so as<span class="pagenum"><a name="Page_1028" id="Page_1028">[Pg 1028]</a></span>
to be successively &#8531; and &#8532; of the period (that is, of the double
pole pitch) apart from one another.</p>

<p><strong>Ques. How many wires are used for three phase
distribution?</strong></p>

<p>Ans. Either six wires or three wires.</p>

<div class="blockquot">

<p>Six wires, as in fig. 1,260, might be used where it is desired to supply
entirely independent circuits, or as is more usual only three wires are
used as shown in fig. 1,261. In this case it should be observed that if the
voltage generated in each one of the three phases separately E (virtual)
volts, the voltage generated between any two of the terminals will be
equal to &#8730;<span class="bt">3</span>&nbsp;&times;&nbsp;E. Thus, if each of the three phases generate 100
volts, the voltage from the terminal of the A phase to that of the B
phase will be 173 volts.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1028a.jpg" width="700" height="216" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,264.</span>&mdash;Experiment illustrating <em>self-induction</em> in an alternating current circuit. If an
incandescent lamp be connected in series with a coil made of one pound of No. 20 magnet
wire, and connected to the circuit, the current through the lamp will be decreased due to
the self-induction of the coil. If now an iron core be gradually pushed into the coil,
the self-induction will be greatly increased and the lamp will go out, thus showing the great
importance which self-induction plays in alternating current work.</p></div>
</div>

<p><strong>Inductance.</strong>&mdash;Each time a direct current is started, stopped
or varied in strength, the magnetism changes, and induces or
tends to induce a pressure in the wire which always has a direction
opposing the pressure which originally produced the current.
<em>This self-induced pressure tends to weaken the main current at
the start and prolong it when the circuit is opened.</em></p>

<div class="blockquot">

<p>The expression <em>inductance</em> is frequently used in the same sense as
<em>coefficient of self-induction</em>, which is a quantity pertaining to an electric<span class="pagenum"><a name="Page_1029" id="Page_1029">[Pg 1029]</a></span>
circuit depending on its geometrical form and the nature of the surrounding
medium.</p></div>

<p>If the direct current maintains the same strength and flow
steadily, <em>there will be no variations in the magnetic field surrounding
the wire and no self-induction</em>, consequently the only retarding
effect of the current will be the "<em>ohmic resistance</em>" of the wire.</p>

<p>If an alternating current be sent through a circuit, there will
be two retarding effects:</p>

<p>1. The <em>ohmic</em> resistance;</p>

<p>2. The <em>spurious</em> resistance.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1029a.jpg" width="700" height="259" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,265.</span>&mdash;Non-inductive and inductive resistances. Two currents are shown joined in
parallel, one containing a lamp and non-inductive resistance, and the other a lamp and
inductive resistance. The two resistances being the same, a sufficient direct pressure
applied at T, T' will cause the lamps to light up equally. If, however, an alternating
pressure be applied, M will burn brightly, while S will give very little or no light because
of the effect of the inductance of the inductive resistance.</p></div>
</div>

<p><strong>Ques. Upon what does the ohmic resistance depend?</strong></p>

<p>Ans. Upon the length, cross sectional area and material of
the wire.</p>

<p><strong>Ques. Upon what does the spurious resistance depend?</strong></p>

<p>Ans. Upon the frequency of the alternating current, the
shape of the conductor, and nature of the surrounding medium.</p>

<p><span class="pagenum"><a name="Page_1030" id="Page_1030">[Pg 1030]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1030a.jpg" width="700" height="131" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,266.</span>&mdash;Inductance test, illustrating the self-induction of a coil which is gradually increased by moving an iron wire core
inch by inch into the coil. The current is kept constant with the adjustable resistance throughout the test and readings taken,
first without the iron core, and again when the core is put in the coil and moved to the 1, 2, 3, 4, etc., inch marks. By
plotting the voltmeter readings and the position of the iron core on section paper, a curve is obtained showing graphically
the effect of the self-induction. A curve of this kind is shown in fig. 1,302.</p></div>
</div>

<p><strong>Ques. Define inductance.</strong></p>

<p>Ans. It is the total magnetic flux
threading the circuit per unit current
which flows in the circuit, and which
produces the flux.</p>

<div class="blockquot">

<p>In this it must be understood that
if any portion of the flux thread the
circuit more than once, this portion
must be added in as many times as it
makes linkage.</p>

<p>Inductance, or the coefficient of self-induction
is the capacity which an
electric circuit has of producing induction
within itself.</p>

<p>Inductance is considered as the ratio
between the total induction through a
circuit to the current producing it.</p></div>

<p><strong>Ques. What is the unit of inductance?</strong></p>

<p>Ans. The henry.</p>

<p><strong>Ques. Define the henry.</strong></p>

<p>Ans. A coil has an inductance of
one henry when the product of the
number of lines enclosed by the coil
multiplied by the number of turns in
the coil, when a current of one ampere
is flowing in the coil, is equal to
100,000,000 or 10<sup>8</sup>.</p>

<div class="blockquot">

<p>An inductance of one henry exists in
a circuit <em>when a current changing at the
rate of one ampere per second induces a
pressure of one volt in the circuit</em>.</p></div>

<p><span class="pagenum"><a name="Page_1031" id="Page_1031">[Pg 1031]</a></span></p>

<p><strong>Ques. What is the henry called?</strong></p>

<p>Ans. The coefficient of self-induction.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1031a.jpg" width="700" height="341" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,267.</span>&mdash;Diagram illustrating the henry. By definition: <em>A circuit has an inductance of one
henry when a rate of change of current of one ampere per second induces a pressure of one
volt.</em> In the diagram it is assumed that the internal resistance of the cell and resistance of
the connecting wires are zero.</p></div>
</div>

<div class="blockquot">

<p>The henry is the coefficient by which the time rate of change of the
current in the circuit must be multiplied, in order to give the pressure
of self-induction in the circuit.</p></div>

<p>The formula for the henry is as follows:</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="henry">
  <tr>
    <td></td>
    <td></td>
    <td>magnetic flux&nbsp;&times;&nbsp;turns</td>
  </tr>
  <tr>
    <td>henrys</td>
    <td>=</td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>current&nbsp;&times;&nbsp;100,000,000</td>
  </tr>
</table></div>

<p>or</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="henry">
  <tr>
    <td></td>
    <td></td>
    <td>N&nbsp;&times;&nbsp;T</td>
  </tr>
  <tr>
    <td>L</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(1)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>10<sup>8</sup></td>
  </tr>
</table></div>

<p>where</p>


<ul><li>L&nbsp;=&nbsp;coefficient of self induction in henrys;</li>
<li>N&nbsp;=&nbsp;total number of lines of force threading a coil when the current is one ampere;</li>
<li>T&nbsp;=&nbsp;number of turns of coil.</li>
</ul>

<div class="blockquot">

<p>If a coil had a coefficient of self-induction of one henry, it would mean
that if the coil had one turn, one ampere would set up 100,000,000, or
10<sup>8</sup>, lines through it.</p></div>

<p><span class="pagenum"><a name="Page_1032" id="Page_1032">[Pg 1032]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1032a.jpg" width="700" height="615" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,268 to 1,270.</span>&mdash;Various coils. The inductance effect, though perceptible in an air core
coil, fig. 1,268, may be greatly intensified by inserting a core made of numerous pieces
of iron wire, as in fig. 1,269. Fig. 1,270 shows a non-inductive coil. When wound in this
manner, a coil will have little or no inductance because each half of the coil neutralizes
the magnetic effect of the other. This coil, though non-inductive, will have "capacity."
It would be useless for solenoids or electromagnets, as it would have no magnetic field.</p></div>
</div>

<p>The henry<a name="FNanchor_2_2" id="FNanchor_2_2"></a><a href="#Footnote_2_2" class="fnanchor">[2]</a> is too large a unit for use in practical computations,
which involves that the millihenry, or <sup>1</sup>/<sub>1,000</sub>th
henry, is the accepted unit. In pole suspended lines the
inductance varies as the metallic resistance, the distance between
the wires on the cross arm and the number of cycles per second,
as indicated by accepted tables. Thus, for one mile of No.
8 B. &amp; S. copper wire, with a resistance of 3,406 ohms, the coefficient
of self-induction with 6 inches between centers is .00153, and, with 12 inches, .00175.</p>

<div class="footnote">

<p><a name="Footnote_2_2" id="Footnote_2_2"></a><a href="#FNanchor_2_2"><span class="label">[2]</span></a> NOTE.&mdash;The American physicist, Joseph Henry, was born in 1798 and died 1878. He was
noted for his researches in electromagnetism. He developed the electromagnet, which had
been invented by Sturgeon in England, so that it became an instrument of far greater power
than before. In 1831, he employed a mile of fine copper wire with an electromagnet, causing
the current to attract the armature and strike a bell, thereby establishing the principle employed
in modern telegraph practice. He was made a professor at Princeton in 1832, and while
experimenting at that time, he devised an arrangement of batteries and electromagnets embodying
the principle of the telegraph relay which made possible long distance transmission. He was
the first to observe magnetic self-induction, and performed important investigations in oscillating
electric discharges (1842), and other electrical phenomena. In 1846 he was chosen secretary
of the Smithsonian Institution at Washington, an office which he held until his death. As chairman
of the U. S. Lighthouse Board, he made important tests in marine signals and lights. In
meteorology, terrestrial magnetism, and acoustics, he carried on important researches. Henry
enjoyed an international reputation, and is acknowledged to be one of America's greatest
scientists.</p></div>
<p><span class="pagenum"><a name="Page_1033" id="Page_1033">[Pg 1033]</a></span></p>
<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1033a.jpg" width="700" height="559" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,271.</span>&mdash;Hydraulic-mechanical analogy illustrating <em>inductance</em> in an alternating current circuit.
The two cylinders are connected at their ends by the vertical pipes, each being
provided with a piston and the system filled with water. Reciprocating motion is imparted
to the lower pulley by Scotch yoke connection with the drive pulley. The upper
piston is connected by rack and pinion gear with a fly wheel. In operation, the to and fro
movement of the lower piston produces an alternating flow of water in the upper cylinder
which causes the upper piston to move back and forth. The rack and pinion connection
with the fly wheel causes the latter to revolve first in one direction, then in the other, in
step with the upper piston. The inertia of the fly wheel causes it to resist any change
in its state, whether it be at rest or in motion, which is transmitted to the upper piston,
causing it to offer resistance to any change in its rate or direction of motion. Inductance
in the alternating current circuit has precisely the same effect, that is, <em>it opposes any
change in the strength or direction of the current</em>.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1034" id="Page_1034">[Pg 1034]</a></span></p>

<p><strong>Ques. How does the inductance of a coil vary with
respect to the core?</strong></p>

<p>Ans. It is least with an air core; with an iron core, it is
greater in proportion to the permeability<a name="FNanchor_3_3" id="FNanchor_3_3"></a><a href="#Footnote_3_3" class="fnanchor">[3]</a> of the iron.</p>

<div class="footnote">

<p><a name="Footnote_3_3" id="Footnote_3_3"></a><a href="#FNanchor_3_3"><span class="label">[3]</span></a> NOTE.&mdash;The permeability of iron varies from 500 to 1,000 or more. The permeability of
a given sample of iron is not constant, but decreases in value as the magnetizing force increases.
Therefore the inductance of a coil having an iron core is not a constant quantity as is the
inductance of an air core coil.</p></div>

<div class="blockquot">

<p>The coefficient L for a given coil is a constant quantity so long as the
magnetic permeability of the material surrounding the coil does not
change. This is the case where the coil is surrounded by air. When
iron is present, the coefficient L is practically constant, provided the magnetism
is not forced too high.</p>

<p>In most cases arising in practice, the coefficient L may be considered
to be a constant quantity, just as the resistance R is usually considered
constant. The coefficient L of a coil or circuit is often spoken of as its
<em>inductance</em>.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1034a.jpg" width="700" height="337" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,272.</span>&mdash;Experiment showing effect of inductive and non-inductive coils in alternating
current circuit. The apparatus is connected up as shown; by means of the switch, the
lamp may be placed in parallel with either the inductive or non-inductive coil. These
coils should have the same resistance. Pass an alternating current through the lamp
and non-inductive coil, of such strength that the lamp will be dimly lighted. Now turn
the switch so as to put the lamp and inductive coil in parallel and the lamp will burn
with increased brilliancy. The reason for this is because of the opposition offered
by the inductive coil to the current, less current is shunted from the lamp when
the inductive coil is in the circuit than when the non-inductive coil is in the circuit. That
is, each coil has the same ohmic resistance, but the inductive coil has in addition the
spurious resistance due to inductance, hence it shunts less current from the lamp than
does the non-inductive coil.</p></div>
</div>
<p><span class="pagenum"><a name="Page_1035" id="Page_1035">[Pg 1035]</a></span></p>
<p><strong>Ques. Why is the iron core of an inductive coil made
with a number of small wires instead of one large rod?</strong></p>

<p>Ans. It is laminated in order to reduce eddy currents and
consequent loss of energy, and to prevent excessive heating of
the core.</p>

<p><strong>Ques. How does the number of turns of a coil affect
the inductance?</strong></p>

<p>Ans. The inductance varies as the square of the turns.</p>

<div class="blockquot">

<p>That is, if the turns be doubled, the inductance becomes four times
as great.</p></div>

<p>The inductance of a coil is easily calculated from the following
formul&aelig;:</p>

<p class="center">L&nbsp;=&nbsp;4&#960;<sup>2</sup><em>r<sup>2</sup></em><em>n<sup>2</sup></em>&nbsp;&divide;&nbsp;(<em>l</em>&nbsp;&times;&nbsp;10<sup>9</sup>)      <span class="linenum">(1)</span>
</p>

<p>for a thin coil with air core, and</p>

<p class="center">L&nbsp;=&nbsp;4&#960;<sup>2</sup><em>r<sup>2</sup></em><em>n<sup>2</sup></em>&#956;&nbsp;&divide;&nbsp;(<em>l</em>&nbsp;&times;&nbsp;10<sup>9</sup>)      <span class="linenum">(2)</span>
</p>

<p>for a coil having an iron core. In the above formul&aelig;:</p>


<ul><li>L&nbsp;=&nbsp;inductance in henrys;</li>
<li>&#960;&nbsp;=&nbsp;3.1416;</li>
<li><em>r</em>&nbsp;=&nbsp;average radius of coil in centimeters;</li>
<li><em>n</em>&nbsp;=&nbsp;number of turns of wire in coil;</li>
<li>&#956;&nbsp;=&nbsp;permeability of iron core;</li>
<li><em>l</em>&nbsp;=&nbsp;length of coil in centimeters.</li>
</ul>

<div class="blockquot">

<p>EXAMPLE.&mdash;An air core coil has an average radius of 10 centimeters
and is 20 centimeters long, there being 500 turns, what is the
inductance?</p>

<p>Substituting these values in formula (1)</p>

<p class="center"><em>L</em>&nbsp;=&nbsp;4&nbsp;&times;&nbsp;(3.1416)<sup>2</sup>&nbsp;&times;&nbsp;10<sup>2</sup>&nbsp;&times;&nbsp;500<sup>2</sup>&nbsp;&divide;&nbsp;(20&nbsp;&times;&nbsp;10<sup>9</sup>)&nbsp;=&nbsp;.00494 henry
</p>
</div>

<p><span class="pagenum"><a name="Page_1036" id="Page_1036">[Pg 1036]</a></span></p>

<p><strong>Ques. Is the answer in the above example in the
customary form?</strong></p>

<p>Ans. No; the henry being a very large unit, it is usual to
express inductance in thousandths of a henry, that is, in <em>milli-henrys</em>.
The answer then would be .04935&nbsp;&times;&nbsp;1,000&nbsp;=&nbsp;49.35 milli-henrys.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1036a.jpg" width="700" height="347" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,273 to 1,275.</span>&mdash;General Electric choke coils. Fig. 1,273, hour glass coil, 35,000 volts;
fig. 1,274, 4,600 volt coil; fig. 1,275, 6,600 volt coil. A choke coil is <em>a coil with large
inductance and small resistance, used to impede alternating currents</em>. The choke coil is
used extensively as an auxiliary to the lightning arrester. In this connection the
primary objects of the choke coil should be: 1, to hold back the lightning disturbance
from the transformer or generator until the lightning arrester discharges to earth.
If there be no lightning arrester the choke coil evidently cannot perform this function.
2, to lower the frequency of the oscillation so that whatever charge gets through the
choke coil will be of a frequency too low to cause a serious drop of pressure around the
first turns of the end coil in either generator or transformer. Another way of expressing
this is from the standpoint of wave front: a steep wave front piles up the pressure when
it meets an inductance. The second function of the choke coil is, then, to smooth out
the wave front of the surge. The principal electrical condition to be avoided is that of
resonance. The coil should be so arranged that if continual surges be set up in the
circuit, a resonant voltage due to the presence of the choke coil cannot build up at the
transformer or generator terminals. In the types shown above, the hour glass coil has
the following advantages on high voltages: 1, should there be any arcing between
adjacent turns the coils will re-insulate themselves, 2, they are mechanically strong, and
sagging is prevented by tapering the coils toward the center turns, 3, the insulating
supports can be best designed for the strains which they have to withstand. Choke
coils should not be used in connection with cable systems.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE.&mdash;An air core coil has an inductance of 50 milli-henrys;
if an iron core, having a permeability of 600 be inserted, what is the
inductance?</p>

<p>The inductance of the air core coil will be multiplied by the permeability
of the iron; the inductance then is increased to</p>

<p class="center">50&nbsp;&times;&nbsp;600&nbsp;=&nbsp;30,000 milli-henrys, or 30 henrys.
</p>
</div>

<p><span class="pagenum"><a name="Page_1037" id="Page_1037">[Pg 1037]</a></span></p>

<p><strong>Ohmic Value of Inductance.</strong>&mdash;The rate of change of an
alternating current at any point expressed in degrees is equal
to the product of <em>2&#960; multiplied by the frequency, the maximum
current, and the cosine of the angle of position &#952;</em>; that is (using
symbols)</p>

<p class="center">rate of change&nbsp;=&nbsp;2&#960;<em>f</em>I<sub>max</sub><em>cos &#952;</em>.
</p>

<p>The numerical value of the rate of change is independent of
its positive or negative sign, so that the sign of the cos &#966; is
disregarded.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1037a.jpg" width="700" height="244" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,276.</span>&mdash;Inductance experiment with intermittent direct current. A lamp S is connected
in parallel with a coil of fairly fine wire having a removable iron core, and the terminals
T, T' connected to a source of direct current, a switch M being provided to interrupt the
current. The voltage of the current and resistance of the coil are of such values that when
a steady current is flowing, the lamp filament is just perceptibly red. <em>At the instant of
making the circuit, the lamp will momentarily glow more brightly than when the current is
steady; on breaking the circuit the lamp will momentarily flash with great brightness.</em> In the
first case, the reverse pressure, due to inductance, as indicated by arrow <em>b</em>, will momentarily
oppose the normal pressure in the coil, so that the voltage at the lamp will be momentarily
increased, and will consequently send a momentarily stronger current through the
lamp. On breaking the main circuit at M, the field of the coil will collapse, generating a
momentary much greater voltage than in the first instance, in the direction of arrow <em>a</em>,
the lamp will flash up brightly in consequence.</p></div>
</div>

<p>The period of greatest rate of change is that at which cos &#966;
has the greatest value, and the maximum value of a cosine is
when the arc has a value of zero degrees or of 180 degrees, its
value corresponding, being 1. (See fig. 1,037, page <a href="#Page_1068">1,068</a>.)</p>

<p>The pressure due to inductance is equal to the product of the
rate of change by the inductance; that is, calling the inductance L,<span class="pagenum"><a name="Page_1038" id="Page_1038">[Pg 1038]</a></span>
the pressure due to it at the point of maximum value or</p>

<p class="center">E<sub>max</sub>&nbsp;=&nbsp;2&#960;<em>f</em>I<sub>max</sub>&nbsp;&times;&nbsp;L      <span class="linenum">(1)</span>
</p>

<p>Now by Ohm's law</p>

<p class="center">E<sub>max</sub>&nbsp;=&nbsp;RI<sub>max</sub>      <span class="linenum">(2)</span>
</p>

<p>for a current I<sub>max</sub>, hence substituting equation (2) in equation (1)</p>

<p class="center">RI<sub>max</sub>&nbsp;=&nbsp;2&#960;<em>f</em>I<sub>max</sub>&nbsp;&times;&nbsp;L
</p>

<p>from which, dividing both sides by I<sub>max</sub>, and using X<sub>i</sub> for R</p>

<p class="center"><strong>X<sub>i</sub>&nbsp;=&nbsp;2&#960;<em>f</em>L</strong>      <span class="linenum">(3)</span>
</p>

<p>which is the <strong>ohmic equivalent of inductance</strong>.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1038a.jpg" width="700" height="313" alt="" />
<div class="caption"><p>FIG. 1,277.&mdash;Diagram showing alternating circuit containing inductance. Formula for calculating
the ohmic value of inductance or "inductance reactance," is X<sub>i</sub>&nbsp;=&nbsp;2&#960;<em>f</em>L in which
X<sub>i</sub>&nbsp;=&nbsp;inductance reactance; &#960;&nbsp;=&nbsp;3.1416; <em>f</em>&nbsp;=&nbsp;frequency; L&nbsp;=&nbsp;inductance <em>in henrys</em> (not
milli-henrys). L&nbsp;=&nbsp;15 milli-henrys&nbsp;=&nbsp;15&nbsp;&divide;&nbsp;1000&nbsp;=&nbsp;.015 henrys. Substituting, X<sub>i</sub>&nbsp;=&nbsp;2 &times;
3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.015&nbsp;=&nbsp;9.42 ohms.</p></div>
</div>

<p>The frequency of a current being the number of periods or
waves per second, then, if T&nbsp;=&nbsp;the time of a period, the frequency<span class="pagenum"><a name="Page_1039" id="Page_1039">[Pg 1039]</a></span>
of a current may be obtained by dividing 1 second by the time
of a period; that is</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="frequency of a current">
  <tr>
    <td></td>
    <td></td>
    <td>one second</td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>frequency</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(4)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>time of one period</td>
    <td></td>
    <td>T</td>
  </tr>
</table></div>

<p>substituting 1 / T for <em>f</em> in equation (3)</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="frequency of a current">
  <tr>
    <td></td>
    <td></td>
    <td></td>
    <td>L</td>
  </tr>
  <tr>
    <td>X<sub>i</sub></td>
    <td>=</td>
    <td>2&#960;</td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td></td>
    <td>T</td>
  </tr>
</table></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1039a.jpg" width="700" height="184" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,278.</span>&mdash;- Diagram illustrating effect of capacity in an alternating circuit. Considering its
action during one cycle of the current, the alternator first "pumps," say from M to S;
electricity will be heaped up, so to speak, on S, and a deficit left on M, that is, S will be
+ and M-. If the alternator be now suddenly stopped, there would be a momentary
return flow of electricity from S to M through the alternator. If the alternator go on
working, however, it is obvious that the electricity heaped up on S helps or increases the
flow when the alternator begins to pump from S to M in the second half of the cycle, and
when the alternator again reverses its pressure, the + charge on M flows round to S, and
helps the ordinary current. The above circuit is not strictly analogous to the insulated
plates of a condenser, but, as is verified in practice, that with a rapidly alternating pressure,
the condenser action is not perceptibly affected if the cables be connected across by
some non-inductive resistance as for instance incandescent lamps.</p></div>
</div>

<p><strong>Capacity.</strong>&mdash;When an electric pressure is applied to a condenser,
the current plays in and out, charging the condenser in
alternate directions. As the current runs in at one side and out
at the other, the dielectric becomes charged, and tries to discharge
itself by setting up an opposing electric pressure. This
opposing pressure rises just as the charge increases.</p>

<p>A mechanical analogue is afforded by the bending of a spring,
as in fig. 1,279, which, as it is being bent, exerts an opposing force<span class="pagenum"><a name="Page_1040" id="Page_1040">[Pg 1040]</a></span>
equal to that applied, provided the latter do not exceed the
capacity of the spring.</p>

<p><strong>Ques. What is the effect of capacity in an alternating
circuit?</strong></p>

<p>Ans. It is exactly opposite to that of inductance, that is,
it assists the current to rise to its maximum value sooner than
it would otherwise.</p>

<div class="figcenter" style="width: 453px;">
<img src="images/ill-p1040a.jpg" width="453" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,279.</span>&mdash;Mechanical analogy illustrating effect of capacity in an alternating circuit. If an
alternating twisting force be applied to the top R of the spring S, the action of the latter
may be taken to represent capacity, and the rotation of the wheel W, alternating current.
The twisting force (impressed pressure) must first be applied <em>before</em> the rotation of W
(current) will begin. The resiliency or rebounding effect of the spring will, in time, cause
the wheel W to move (amperes) in advance of the twisting force (voltage) thus representing
the current <em>leading in phase</em>.</p></div>
</div>

<p><strong>Ques. Is it necessary to have a continuous metallic
circuit for an alternating current?</strong></p>

<p>Ans. No, it is possible for an alternating current to flow
through a circuit which is divided at some point by insulating
material.</p>

<p><span class="pagenum"><a name="Page_1041" id="Page_1041">[Pg 1041]</a></span></p>

<p><strong>Ques. How can the current flow under such condition?</strong></p>

<p>Ans. Its flow depends on the capacity of the circuit and
accordingly a condenser may be inserted in the circuit as in
fig. 1,286, thus interposing an insulated gap, yet permitting an
alternating flow in the metallic portion of the circuit.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1041a.jpg" width="700" height="458" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,280.</span>&mdash;Hydraulic analogy illustrating capacity in an alternating current circuit. A
chamber containing a rubber diaphragm is connected to a double acting cylinder and the
system filled with water. In operation, as the piston moves, say to the left from the
center, the diaphragm is displaced from its neutral position N, and stretched to some
position M, in so doing offering increasing resistance to the flow of water. On the
return stroke the flow is reversed and is assisted by the diaphragm during the first half
of the stroke, and opposed during the second half. The diaphragm thus acts with the
flow of water one-half of the time and in opposition to it one-half of the time. This
corresponds to the electrical pressure at the terminals of a condenser connected in an
alternating current circuit, and it has a maximum value when the current is zero and a
zero value when the current is a maximum.</p></div>
</div>

<p><strong>Ques. Name the unit of capacity and define it.</strong></p>

<p>Ans. The unit of capacity is called the <em>farad</em> and its symbol is
C. A condenser is said to have a capacity of one farad if one
coulomb (that is, one ampere flowing one second), when stored<span class="pagenum"><a name="Page_1042" id="Page_1042">[Pg 1042]</a></span>
on the plates of the condenser will cause a pressure of one volt
across its terminals.</p>

<div class="blockquot">

<p>The farad being a very large unit, the capacities ordinarily encountered
in practice are expressed in millionths of a farad, that is, in <em>microfarads-</em>-a
capacity equal to about three miles of an Atlantic cable.</p></div>

<p>It should be noted that the microfarad is used only for convenience,
and that <em>in working out problems, capacity should
always be expressed in farads before substituting in formul&aelig;</em>,
because the farad is chosen with respect to the volt and ampere,
as above defined, and hence must be used in formul&aelig; along with
these units.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1042a.jpg" width="700" height="376" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,281</span>&mdash;Diagram illustrating a <em>farad</em>. A condenser is said to have a capacity of one
farad if it will absorb one coulomb of electricity when subjected to a pressure of one volt.
The farad is a very large unit, and accordingly the microfarad or one millionth of a farad
is often used, though <em>this must be reduced to farads before substituting in formul&aelig;</em>.</p></div>
</div>

<div class="blockquot">

<p>For instance, a capacity of 8 microfarads as given in a problem would
be substituted in a formula as .000008 of a farad.</p></div>

<p>The charge Q forced into a condenser by a steady electric
pressure E is</p>

<p class="center">Q&nbsp;=&nbsp;EC
</p>

<p>in which</p>


<ul><li>Q&nbsp;=&nbsp;charge in coulombs;</li>
<li>E&nbsp;=&nbsp;electric pressure in volts;
<span class="pagenum"><a name="Page_1043" id="Page_1043">[Pg 1043]</a></span></li>
<li>C&nbsp;=&nbsp;capacity of condenser in farads.</li>
</ul>

<p><strong>Ques. What is the material between the plates of a
condenser called?</strong></p>

<p>Ans. The <em>dielectric</em>.</p>

<p><strong>Ques. Upon what does the capacity of a condenser
depend?</strong></p>

<p>Ans. It is proportional to the area of the plates, and inversely
proportional to the thickness of the dielectric between the
plates, a correction being required unless the thickness of dielectric
be very small as compared with the dimensions of the plates.</p>

<div class="blockquot">

<p>The capacity of a condenser is also proportional to the <em>specific inductive
capacity</em> of the dielectric between the plates of the condenser.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1043a.jpg" width="700" height="406" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,282.</span>&mdash;Condenser of one microfarad capacity. It is subdivided into five sections
of .5, .2, .2, .05 and .05 microfarad. The plates are mounted between and carried by lateral
brass bars which are fastened to a hard rubber top. Each pair of condenser terminals
is fastened to small binding posts mounted on hard rubber insulated posts.</p></div>
</div>

<p><strong>Specific Inductive Capacity.</strong>&mdash;Faraday discovered that
different substances have different powers of carrying lines of
electric force. Thus the charge of two conductors having a
given difference of pressure between them depends on the medium
between them as well as on their size and shape. The number
indicating the magnitude of this property of the medium is
called its <em>specific inductive capacity</em>, or <em>dielectric constant</em>.</p>

<p><span class="pagenum"><a name="Page_1044" id="Page_1044">[Pg 1044]</a></span></p>

<p>The specific inductive capacity of air, which is nearly the same
as that of a vacuum, is taken as unity. In terms of this unit the
following are some typical values of the dielectric constant:
water 80, glass 6 to 10, mica 6.7, gutta-percha 3, India rubber
2.5, paraffin wax 2, ebonite 2.5, castor oil 4.8.</p>

<div class="blockquot">

<p>In underground cables for very high pressures, the insulation, if
homogeneous throughout, would have to be of very great thickness in
order to have sufficient dielectric strength. By employing material of
high specific inductive capacity close to the conductor, and material
of lower specific inductive capacity toward the outside, that is, by
<em>grading</em> the insulation, a considerably less total thickness affords equally
high dielectric strength.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1044a.jpg" width="700" height="237" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,283.</span>&mdash;Parallel connection of condensers. Like terminals are joined together. The joint
capacity of such arrangement is equal to <em>the sum of the respective capacities</em>, that is C =
c&nbsp;+&nbsp;c'&nbsp;+&nbsp;c".</p></div>
</div>

<p><strong>Ques. How are capacity tests usually made?</strong></p>

<p>Ans. By the aid of standard condensers.</p>

<p><strong>Ques. How are condensers connected?</strong></p>

<p>Ans. They may be connected in parallel as in fig. 1,283, or
in series (cascade) as in fig. 1,284.</p>

<div class="blockquot">

<p>Condensers are now constructed so that the two methods of arranging
the plates may conveniently be combined in one condenser, thereby
obtaining a wider range of capacity.</p></div>

<p><span class="pagenum"><a name="Page_1045" id="Page_1045">[Pg 1045]</a></span></p>

<p><strong>Ques. How may the capacity of a condenser, wire, or
cable be tested?</strong></p>

<p>Ans. This may be done by the aid of a standard condenser,
trigger key, and an astatic or ballistic galvanometer.</p>

<div class="blockquot">

<p>In making the test, first obtain a "constant" by noting the deflection
<em>d</em>, due to the discharge of the standard condenser after a charge of, say,
10 seconds from a given voltage. Then discharge the other condenser,
wire, or cable through the galvanometer after 10 seconds charge, and
note the deflection <em>d'</em>. The capacity C' of the latter is then</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="capacity">
  <tr>
    <td></td>
    <td></td>
    <td></td>
    <td></td>
    <td><em>d'</em></td>
  </tr>
  <tr>
    <td>C'</td>
    <td>=</td>
    <td>C</td>
    <td>&times;</td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td></td>
    <td></td>
    <td><em>d</em></td>
  </tr>
</table></div>

<p>in which C is the capacity of the standard condenser.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1045a.jpg" width="700" height="175" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,284.</span>&mdash;Series or cascade connection of condensers. Unlike terminals are joined together
as shown. The total capacity of such connection is equal to <em>the reciprocal of the sum of
the reciprocals of the several capacities</em>, that is, C&nbsp;=&nbsp;1&nbsp;&divide;&nbsp;(1&nbsp;/&nbsp;c&nbsp;+&nbsp;1&nbsp;/ c'&nbsp;+&nbsp;1&nbsp;/&nbsp;c")</p></div>
</div>

<p><strong>Ohmic Value of Capacity.</strong>&mdash;The capacity of an alternating
current circuit is the measure of the amount of electricity held
by it when its terminals are at unit difference of pressure. Every
such circuit acts as a condenser.</p>

<p>If an alternating circuit, having no capacity, be opened, no
current can be produced in it, but if there be capacity at the
break, current may be produced as in fig. 1,286.</p>

<p>The action of capacity referred to the current wave is as
follows: As the wave starts from zero value and rises to its
maximum value, the current is due to the discharge of the<span class="pagenum"><a name="Page_1046" id="Page_1046">[Pg 1046]</a></span>
capacity, which would be represented by a condenser. In the
case of a sine current, the period required for the current to pass
from zero value to maximum is one-quarter of a cycle.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1046a.jpg" width="700" height="521" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,285 and 1,286.&mdash;Diagrams showing effect of condenser in direct and alternating current
circuits. Each circuit contains an incandescent lamp and a condenser, one circuit connected
to a dynamo and the other to an alternator. Since the condenser interposes a gap
in the circuit, evidently in fig. 1,285 no current will flow. In the case of alternating current,
fig. 1,286, the condenser gap does not hinder the flow of current in the metallic
portion of the circuit. In fact the alternator produces a continual surging of electricity
backwards and forwards from the plates of the condenser around the metallic portion of
the circuit, similar to the surging of waves against a bulkhead which projects into the ocean.
It should be understood that the electric current ceases at the condenser, there being no
flow between the plates.</p></div>
</div>

<p>At the beginning of the cycle, the condenser is charged to the
maximum amount it receives in the operation of the circuit.</p>

<p>At the end of the quarter cycle when the current is of maximum
value, the condenser is completely discharged.</p>

<p><span class="pagenum"><a name="Page_1047" id="Page_1047">[Pg 1047]</a></span></p>

<p>The condenser now begins to receive a charge, and continues
to receive it during the next quarter of a cycle, the charge attaining
its maximum value when the current is of zero intensity.
Hence, the <em>maximum charge of a condenser</em> in an alternating
circuit is equal to the average value of the current multiplied
by the time of charge, which is one-quarter of a period, that is</p>

<p class="center">maximum charge&nbsp;=&nbsp;average current&nbsp;&times;&nbsp;&frac14; period     <span class="linenum">(1)</span>
</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1047a.jpg" width="700" height="287" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,287.</span>&mdash;Diagram showing alternating circuit containing capacity. Formula for calculating
the ohmic value of capacity or "capacity reactance" is X<sub>c</sub>&nbsp;=&nbsp;1&nbsp;&divide;&nbsp;2&#960;<em>f</em>C, in which X<sub>c</sub> =
capacity reactance; &#960;&nbsp;=&nbsp;3.1416; <em>f</em>&nbsp;=&nbsp;frequency; C&nbsp;=&nbsp;capacity <em>in farads</em> (not microfarads).
22 microfarads&nbsp;=&nbsp;22&nbsp;&divide;&nbsp;1,000,000&nbsp;=&nbsp;.000022 farad. Substituting, X<sub>c</sub>&nbsp;=&nbsp;1 &divide;
(2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.000022)&nbsp;=&nbsp;72.4 ohms.</p></div>
</div>

<p>Since the time of a period&nbsp;=&nbsp;1&nbsp;&divide;&nbsp;frequency, the time of one-quarter
of a period is &frac14;&nbsp;&times;&nbsp;(1&nbsp;&divide;&nbsp;frequency), or</p>

<p class="center">&frac14; period&nbsp;=&nbsp;&frac14; <em>f</em>     <span class="linenum">(2)</span>
</p>

<p><em>f</em>, being the symbol for frequency. Substituting (2) in (1)</p>

<p class="center">maximum charge&nbsp;=&nbsp;I<sub>av</sub>&nbsp;&times;&nbsp;&frac14;<em>f</em>      <span class="linenum">(3)</span>
</p>

<p><span class="pagenum"><a name="Page_1048" id="Page_1048">[Pg 1048]</a></span></p>

<p>The pressure of a condenser is equal to the quotient of the
charge divided by the capacity, that is</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="pressure of a condenser">
  <tr>
    <td></td>
    <td></td>
    <td>charge</td>
  </tr>
  <tr>
    <td>condenser pressure</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(4)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>capacity</td>
  </tr>
</table></div>

<p>Substituting (3) in (4)</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="pressure of a condenser">
  <tr>
    <td></td>
    <td></td>
    <td>&#x239B;</td>
    <td></td>
    <td></td>
    <td>1</td>
    <td>&#x239E;</td>
    <td></td>
    <td></td>
    <td></td>
    <td>I<sub>av</sub></td>
  </tr>
  <tr>
    <td>condenser pressure</td>
    <td>=</td>
    <td>&#x239C;</td>
    <td>I<sub>av</sub></td>
    <td>&times;</td>
    <td><hr class="division" /></td>
    <td>&#x239F;</td>
    <td>&divide;</td>
    <td>C</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(5)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>&#x239D;</td>
    <td></td>
    <td></td>
    <td>4<em>f</em></td>
    <td>&#x23A0;</td>
    <td></td>
    <td></td>
    <td></td>
    <td>4<em>f</em>C</td>
  </tr>
</table></div>

<p>But, I<sub>av</sub>&nbsp;=&nbsp;I<sub>max</sub>&nbsp;&times;&nbsp;2&nbsp;/&nbsp;&#960;, and substituting this value of I<sub>av</sub> in
equation (5) gives</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="pressure of a condenser">
  <tr>
    <td></td>
    <td></td>
    <td>I<sub>max</sub>&nbsp;&times;&nbsp;2&nbsp;/&nbsp;&#960;</td>
    <td></td>
    <td>I<sub>max</sub></td>
  </tr>
  <tr>
    <td>condenser pressure</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(6)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>4<em>f</em>C</td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
  </tr>
</table></div>

<p>This last equation (6) represents the condenser pressure due
to capacity at the point of maximum value, which pressure is
opposed to the impressed pressure, that is, it is the maximum
reverse pressure due to capacity.</p>

<p>Now, since by Ohm's law</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="Ohm's law">
  <tr>
    <td></td>
    <td></td>
    <td>E</td>
  </tr>
  <tr>
    <td>I</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>I&nbsp;&times;&nbsp;R</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>R</td>
  </tr>
</table></div>

<p>and as</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td>I<sub>max</sub></td>
    <td></td>
    <td></td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>I<sub>max</sub></td>
    <td>&times;</td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
  </tr>
</table></div>

<p>it follows that 1 / (2&#960;<em>f</em>C) is the <em>ohmic value</em> of capacity, that
is it expresses the resistance equivalent of capacity; using the
symbol X<sub>c</sub> for capacity reactance</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="resistance equivalent of capacity">
  <tr>
    <th></th>
    <th></th>
    <th>1</th>
  </tr>
  <tr>
    <th>X<sub>c</sub></th>
    <th>=</th>
    <th><hr class="division" /></th>
    <th class="tdp">(7)</th>
  </tr>
  <tr>
    <th></th>
    <th></th>
    <th>2&#960;<em>f</em>C</th>
  </tr>
</table><span class="pagenum"><a name="Page_1049" id="Page_1049">[Pg 1049]</a></span></div>

<div class="blockquot">

<p>EXAMPLE.&mdash;What is the resistance equivalent of a 50 microfarad
condenser to an alternating current having a frequency of 100?</p>

<p>Substituting the given values in the expression for ohmic value</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="resistance equivalent">
  <tr>
    <td></td>
    <td></td>
    <td>1</td>
    <td></td>
    <td>1</td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>X<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>31.8 ohms.</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.000050</td>
    <td></td>
    <td>.031416</td>
  </tr>
</table></div>

<p>If the pressure of the supply be, say 100 volts, the current would
be 100&nbsp;&divide;&nbsp;31.8&nbsp;=&nbsp;3.14 amperes.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1049a.jpg" width="700" height="385" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,288.</span>&mdash;Pressure and current curves, illustrating <em>lag</em>. The effect of inductance in a circuit
is to retard the current cycle, that is to say, if the current and pressure be in phase, the
introduction of inductance will cause a phase difference, the current wave "lagging"
behind the pressure wave as shown. In other words, inductance causes the current wave,
indicated in the diagram by the solid curve, to lag behind the pressure wave, indicated by
the dotted curve. Following the curves starting from the left end of the horizontal line, it
will be noted that the current starts after the pressure starts and reverses after the pressure
reverses; that is, <em>the current lags in phase behind the pressure</em>, although the frequency of
both is the same.</p></div>
</div>

<p><strong>Lag and Lead.</strong>&mdash;Alternating currents do not always keep in
step with the alternating volts impressed upon the circuit. If
there be inductance in the circuit, the current will <em>lag</em>; if there
be capacity, the current will <em>lead</em> in phase. For example, fig.
1,288, illustrates the lag due to inductance and fig. 1,289, the
lead due to capacity.</p>

<p><span class="pagenum"><a name="Page_1050" id="Page_1050">[Pg 1050]</a></span></p>

<p><strong>Ques. What is lag?</strong></p>

<p>Ans. Lag denotes the condition where the phase of one
alternating current quantity lags behind that of another. The
term is generally used in connection with the effect of inductance
in causing the current to lag behind the impressed pressure.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1050a.jpg" width="700" height="400" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,289.</span>&mdash;Pressure and current curves illustrating <em>lead</em>. The effect of capacity in a circuit
is to cause the current to rise to its maximum value sooner than it would otherwise do;
capacity produces an effect exactly the opposite of inductance. The phase relation
between current and pressure with current leading is shown graphically by the two armature
positions in full and dotted lines, corresponding respectively to current and pressure
at the beginning of the cycle.</p></div>
</div>

<p><strong>Ques. How does inductance cause the current to lag
behind the pressure?</strong></p>

<p>Ans. It tends to prevent changes in the strength of the
current. When two parts of a circuit are near each other, so
that one is in the magnetic field of the other, any change in the
strength of the current causes a corresponding change in the
magnetic field and sets up a reverse pressure in the other wire.</p>

<div class="blockquot">

<p>This induced pressure causes the current to reach its maximum value
a little later than the pressure, and also tends to prevent the current
diminishing in step with the pressure.</p></div>

<p><span class="pagenum"><a name="Page_1051" id="Page_1051">[Pg 1051]</a></span></p>

<p><strong>Ques. What governs the amount of lag in an alternating
current?</strong></p>

<p>Ans. It depends on the relative values of the various pressures
in the circuit, that is, upon the amount of resistance and
inductance which tends to cause lag, and the amount of capacity
in the circuit which tends to reduce lag and cause lead.</p>

<p><strong>Ques. How is lag measured?</strong></p>

<p>Ans. In degrees.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1051a.jpg" width="700" height="367" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,290.</span>&mdash;Mechanical analogy of lag. If at one end force be applied to turn a very long
shaft, having a loaded pulley at the other, the torsion thus produced in the shaft will
cause it to twist an appreciable amount which will cause the movement of the pulley to
<em>lag</em> behind that of the crank. This may be indicated by a rod attached to the pulley
and terminating in a pointer at the crank end, the rod being so placed that the pointer
registers with the crank when there is no torsion in the shaft. The angle made by the
pointer and crank when the load is thrown on, indicates the amount of lag which is
measured in degrees.</p></div>
</div>

<div class="blockquot">

<p>Thus, in fig. 1,288, the lag is indicated by the distance between the
beginning of the pressure curve and the beginning of the current curve,
and is in this case 45&deg;.</p></div>

<p><strong>Ques. What is the physical meaning of this?</strong></p>

<p>Ans. In an actual alternator, of which fig. 1,288 is an elementary
diagram showing one coil, if the current lag, say 45&deg;<span class="pagenum"><a name="Page_1052" id="Page_1052">[Pg 1052]</a></span>
behind the pressure, it means that the coil rotates 45&deg; from its
position of zero induction before the current starts, as in fig. 1,288.</p>

<div class="blockquot">

<p>EXAMPLE I.&mdash;A circuit through which an alternating current is
passing has an inductance of 6 ohms and a resistance of 2.5 ohms. What
is the angle of lag?</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1052a.jpg" width="700" height="170" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,291.</span>&mdash;Diagram of circuit for example I.</p></div>
</div>

<div class="blockquot">

<p>Substituting these values in equation (1), page <a href="#Page_1053">1,053</a>,</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="angle of lag">
  <tr>
    <td></td>
    <td></td>
    <td>6</td>
  </tr>
  <tr>
    <td>tan &#966;</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>2.4</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2.5</td>
  </tr>
</table></div>

<p>Referring to the table of natural sines and tangents on page 451 the
corresponding angle is approximately 67&deg;.</p>

<p>EXAMPLE II.&mdash;A circuit has a resistance of 2.3 ohms and an inductance
of .0034 henry. If an alternating current having a frequency of
125 pass through it, what is the angle of lag?</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1052b.jpg" width="700" height="161" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,292.</span>&mdash;Diagram of circuit for example II.</p></div>
</div>

<div class="blockquot">

<p>Here the inductance is given as a fraction of a henry; this must be
reduced to ohms by substituting in equation (3), page <a href="#Page_1038">1,038</a>, which
gives the ohmic value of the inductance; accordingly, substituting the
above given value in this equation</p>

<p class="center">inductance in ohms or X<sub>i</sub>&nbsp;=&nbsp;2&#960;&nbsp;&times;&nbsp;125&nbsp;&times;&nbsp;.0034&nbsp;=&nbsp;2.67
</p>

<p>Substituting this result and the given resistance in equation (1),
page <a href="#Page_1053">1,053</a>,</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="inductance">
  <tr>
    <td></td>
    <td></td>
    <td>2.67</td>
  </tr>
  <tr>
    <td>tan &#966;</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>1.16</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2.3</td>
  </tr>
</table></div>

<p>the nearest angle from table (page 451) is 49&deg;.</p></div>

<p><span class="pagenum"><a name="Page_1053" id="Page_1053">[Pg 1053]</a></span></p>

<p><strong>Ques. How great may the angle of lag be?</strong></p>

<p>Ans. Anything up to 90&deg;.</p>

<div class="blockquot">

<p>The angle of lag, indicated by the Greek letter &#966;(phi), is the angle
whose tangent is equal to the quotient of the inductance expressed in
ohms or "spurious resistance" divided by the ohmic resistance, that is</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="angle of lag">
  <tr>
    <td></td>
    <td></td>
    <td>reactance</td>
    <td></td>
    <td>2&#960;<em>f</em>L</td>
  </tr>
  <tr>
    <td>tan &#966;</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(1)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>resistance</td>
    <td></td>
    <td>R</td>
  </tr>
</table></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1053a.jpg" width="700" height="300" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,293.</span>&mdash;Steam engine analogy of current flow at zero pressure (see questions below).
When the engine has reached the dead center point the full steam pressure is acting on
the piston, the valve having opened an amount equal to its lead. The force applied at this
instant, indicated by the arrow is perpendicular to the crank pin circle, that is, the tangential
or <em>turning</em> component is equal to zero, hence there is no pressure tending to turn the
crank. The latter continues in motion past the dead center because of the momentum
previously acquired. Similarly, the electric current, which is here analogous to the moving
crank, continues in motion, though the pressure at some instants be zero, because it acts
as though it had weight, that is, it cannot be stopped or started instantly.</p></div>
</div>

<p><strong>Ques. When an alternating current lags behind the
pressure, is there not a considerable current at times
when the pressure is zero?</strong></p>

<p>Ans. Yes; such effect is illustrated by analogy in fig. 1,293.</p>

<p><strong>Ques. What is the significance of this?</strong></p>

<p>Ans. It does not mean that current could be obtained from
a circuit that showed no pressure when tested with a suitable
voltmeter, for no current would flow under such conditions.
However, in the flow of an alternating current, the pressure<span class="pagenum"><a name="Page_1054" id="Page_1054">[Pg 1054]</a></span>
varies from zero to maximum values many times each second,
and the instants of no pressure may be compared to the "dead
centers" of an engine at which points there is no pressure to
cause rotation of the crank, the crank being carried past these
points by the momentum of the fly wheel. Similarly the electric
current does not stop at the instant of no pressure because
of the "momentum" acquired at other parts of the cycle.</p>

<p><strong>Ques. On long lines having considerable inductance,
how may the lag be reduced?</strong></p>

<p>Ans. By introducing capacity into the circuit. In fact, the
current may be advanced so it will be in phase with the pressure
or even lead the latter, depending on the amount of capacity
introduced.</p>

<div class="blockquot">

<p>There has been some objection to the term <em>lead</em> as used in describing
the effect of capacity in an alternating circuit, principally on the ground
that such expressions as "lead of current," "lead in phase," etc., tend
to convey the idea that the effect precedes the cause, that is, the current
is in advance of the pressure producing it. There can, of course, be no
current until pressure has been applied, but if the circuit has capacity,
it will lead the pressure, and this peculiar behavior is best illustrated
by a mechanical analogy as has already been given.</p></div>

<p><strong>Ques. What effect has lag or lead on the value of the
effective current?</strong></p>

<p>Ans. As the angle of lag or lead increases, the value of the
effective as compared with the virtual current diminishes.</p>

<p><strong>Reactance.</strong>&mdash;The term "reactance" means simply <em>reaction</em>.
It is used to express certain effects of the alternating current
other than that due to the ohmic resistance of the circuit.
Thus, <em>inductance reactance</em> means the reaction due to the spurious
resistance of inductance expressed in ohms; similarly, <em>capacity
reactance</em>, means the reaction due to capacity, expressed in ohms.<span class="pagenum"><a name="Page_1055" id="Page_1055">[Pg 1055]</a></span>
It should be noted that the term <em>reactance</em>, alone, that is, unqualified,
is generally understood to mean <em>inductance reactance</em>,
though ill advisedly so.</p>

<p>The resistance offered by a wire to the flow of a direct current
is expressed in ohms; this resistance remains constant whether
the wire be straight or coiled. If an alternating current flow
through the wire, there is in addition to the ordinary or "<em>ohmic</em>"
resistance of the wire, a "<em>spurious</em>" resistance arising from the
development of a reverse pressure due to induction, which is
more or less in value according as the wire be coiled or straight.
<em>This spurious resistance as distinguished from the ohmic resistance
is called the reactance, and is expressed in ohms.</em></p>

<p>Reactance, may then be defined with respect to its usual
significance, that is, <em>inductance reactance</em>, as <em>the component of the
impedance which when multiplied into the current, gives the
wattless component of the pressure.</em></p>

<p>Reactance is simply inductance measured in ohms.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1055a.jpg" width="700" height="242" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,294.</span>&mdash;Diagram of the circuit for example I. Here the resistance is taken at zero,
but this would not be possible in practice, as all circuits contain more or less resistance
though it may be, in some cases, negligibly small.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE I.&mdash;An alternating current having a frequency of 60 is
passed through a coil whose inductance is .5 henry. What is the reactance?</p>

<p>Here <em>f</em>&nbsp;=&nbsp;60 and L&nbsp;=&nbsp;.5; substituting these in formula for inductive
reactance,</p>

<p class="center">X<sub>i</sub>&nbsp;=&nbsp;2&#960;<em>f</em>L&nbsp;=&nbsp;2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.5&nbsp;=&nbsp;188.5 ohms
</p>

<span class="pagenum"><a name="Page_1056" id="Page_1056">[Pg 1056]</a></span>

<p>The quantity 2&#960;<em>f</em>L or reactance being of the same nature as a resistance
is used in the same way as a resistance. Accordingly, since,
by Ohm's law</p>

<p class="center">E&nbsp;=&nbsp;RI       <span class="linenum">(1)</span>
</p>

<p>an expression may be obtained for the volts necessary to overcome
reactance by substituting in equation (1) the value of reactance given
above, thus</p>

<p class="center">E&nbsp;=&nbsp;2&#960;<em>f</em>LI      <span class="linenum">(2)</span>
</p>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1056a.jpg" width="700" height="195" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,295.</span>&mdash;Diagram of circuit for example II. As in example I, resistance is disregarded.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE II.&mdash;How many volts are necessary to force a current of
3 amperes with frequency 60 through a coil whose inductance is .5
henry? Substituting in equation (2) the values here given</p>

<p class="center">E&nbsp;=&nbsp;2&#960;<em>f</em>LI&nbsp;=&nbsp;2&#960;&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.5&nbsp;&times;&nbsp;3&nbsp;=&nbsp;565 volts.
</p>
</div>

<p>The foregoing example may serve to illustrate the difference in
behaviour of direct and alternating currents. As calculated, it
requires 565 volts to pass only 3 amperes of alternating current
through the coil on account of the considerable spurious resistance.
The ohmic resistance of a coil is very small, as compared
with the spurious resistance, say 2 ohms. Then by Ohm's law
I&nbsp;=&nbsp;E&nbsp;&divide;&nbsp;R&nbsp;=&nbsp;565&nbsp;&divide;&nbsp;2&nbsp;=&nbsp;282.5 amperes.</p>

<div class="blockquot">

<p>Instances of this effect are commonly met with in connection with
transformers. Since the primary coil of a transformer has a high reactance,
very little current will flow when an alternating pressure is
applied. If the same transformer were placed in a direct current circuit<span class="pagenum"><a name="Page_1057" id="Page_1057">[Pg 1057]</a></span>
and the current turned on it would at once burn out, as very little
resistance would be offered and a large current would pass through the
winding.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1057a.jpg" width="700" height="193" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,296.</span>&mdash;Diagram of circuit for example III.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE III.&mdash;In a circuit containing only capacity, what is the
reactance when current is supplied at a frequency of 100, and the
capacity is 50 microfarads?</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="reactance">
  <tr>
    <td></td>
    <td></td>
    <td></td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>50 microfarads</td>
    <td>=</td>
    <td>50</td>
    <td>&times;</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>.00005 farad</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td></td>
    <td></td>
    <td>1,000,000</td>
  </tr>
</table></div>

<p>capacity reactance, or</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td>1</td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>X<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>31.84 ohms</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.00005</td>
  </tr>
</table></div>
</div>

<p><strong>Impedance.</strong>&mdash;This term, strictly speaking, means the <em>ratio
of any impressed pressure to the current which it produces in a
conductor</em>. It may be further defined as <em>the total opposition in
an electric circuit to the flow of an alternating current</em>.</p>

<p>All power circuits for alternating current are calculated with
reference to impedance. The impedance may be called the
combination of:</p>

<ol>
<li>Ohmic resistance;</li>

<li>Inductance reactance;</li>

<li>Capacity reactance.</li>
</ol>

<p><span class="pagenum"><a name="Page_1058" id="Page_1058">[Pg 1058]</a></span></p>

<p>The impedance of an inductive circuit which does not contain
capacity is equal to <em>the square root of the sum of the squares of
the resistance and reactance</em>, that is</p>

<p class="center"><em>impedance</em>&nbsp;=&nbsp;&#8730;<span class="bt">(<em>resistance<sup>2</sup></em>&nbsp;+&nbsp;<em>reactance<sup>2</sup></em>)</span>      <span class="linenum">(1)</span>
</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1058a.jpg" width="700" height="363" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,297.</span>&mdash;Diagram showing alternating circuit containing resistance, inductance, and capacity.
Formula for calculating the impedance of this circuit is Z&nbsp;=&nbsp;&#8730;<span class="bt">(R<sup>2</sup>&nbsp;+&nbsp;(X<sub>i</sub>&nbsp;-&nbsp;X<sub>c</sub>)<sup>2</sup>)</span> in
which, Z&nbsp;=&nbsp;impedance; R&nbsp;=&nbsp;resistance; X<sub>i</sub>&nbsp;=&nbsp;inductance reactance; X<sub>c</sub>&nbsp;=&nbsp;capacity
reactance. Example: What is the impedance when R&nbsp;=&nbsp;4, X<sub>i</sub>&nbsp;=&nbsp;94.2, and X<sub>c</sub>&nbsp;=&nbsp;72.4?
Substituting Z&nbsp;=&nbsp;&#8730;<span class="bt">(4<sup>2</sup>&nbsp;+&nbsp;(94.2&nbsp;-&nbsp;72.4)<sup>2</sup>)</span>&nbsp;=&nbsp;22.2 ohms. Where the ohmic values of inductance
and capacity are given as in this example, the calculation of impedance is very
simple, but when inductance and capacity are given in milli-henrys and microfarads
respectively, it is necessary to first calculate their ohmic values as in figs. 1,295 and 1,296.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE I.&mdash;If an alternating pressure of 100 volts be impressed
on a coil of wire having a resistance of 6 ohms and inductance of 8 ohms,
what is the impedance of the circuit and how many amperes will flow
through the coil? In the example here given, 6 ohms is the resistance
and 8 ohms the reactance. Substituting these in equation (1)</p>

<p>Impedance&nbsp;=&nbsp;&#8730;<span class="bt">(6<sup>2</sup>&nbsp;+&nbsp;8<sup>2</sup>)</span>&nbsp;=&nbsp;&#8730;<span class="bt">(100)</span>&nbsp;=&nbsp;10 ohms.</p>

<p>The current in amperes which will flow through the coil is, by Ohm's
law using impedance in the same way as resistance.</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="current in amperes">
  <tr>
    <td></td>
    <td></td>
    <td>volts</td>
    <td></td>
    <td>100 volts</td>
  </tr>
  <tr>
    <td>current</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>10 amperes.</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>impedance</td>
    <td></td>
    <td>10 ohms</td>
  </tr>
</table></div>

<span class="pagenum"><a name="Page_1059" id="Page_1059">[Pg 1059]</a></span>

<p>The reactance is not always given but instead in some problems the
frequency of the current and inductance of the circuit. An expression
to fit such cases is obtained by substituting 2&#960;<em>f</em>L for the reactance as
follows: (using symbols for impedance and resistance)</p>

<p class="center">Z&nbsp;=&nbsp;&#8730;<span class="bt">(R<sup>2</sup>&nbsp;+&nbsp;(2&#960;<em>f</em>L)<sup>2</sup>)</span>      <span class="linenum">(2)</span>
</p>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1059a.jpg" width="700" height="189" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,298.</span>&mdash;Diagram of circuit for example II.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE II.&mdash;If an alternating current, having a frequency of 60,
be impressed on a coil whose inductance is .05 henry and whose resistance
is 6 ohms, what is the impedance?</p>

<p>Here R&nbsp;=&nbsp;6; <em>f</em>&nbsp;=&nbsp;60, and L&nbsp;=&nbsp;.05; substituting these values in (2)</p>

<p>Z&nbsp;=&nbsp;&#8730;<span class="bt">(6<sup>2</sup>&nbsp;+&nbsp;(2&#960;&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.05)<sup>2</sup>)</span>&nbsp;=&nbsp;&#8730;<span class="bt">(393)</span>&nbsp;=&nbsp;19.8 ohms.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1059b.jpg" width="700" height="194" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,299.</span>&mdash;Diagram of circuit for example III.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE III.&mdash;If an alternating current, having a frequency of
60, be impressed on a circuit whose inductance is .05 henry, and whose
capacity reactance is 10 ohms, what is the impedance?</p>

<p class="center">X<sub><em>i</em></sub>&nbsp;=&nbsp;2&#960;<em>f</em>L&nbsp;=&nbsp;2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.05&nbsp;=&nbsp;18.85 ohms</p>

<p class="center">Z&nbsp;=&nbsp;X<sub><em>i</em></sub>&nbsp;-&nbsp;X<sub><em>c</em></sub>&nbsp;=&nbsp;18.85&nbsp;-&nbsp;10&nbsp;=&nbsp;8.85 ohms
</p>
</div>

<p><span class="pagenum"><a name="Page_1060" id="Page_1060">[Pg 1060]</a></span></p>

<p>When a circuit contains besides resistance, <em>both inductance
and capacity</em>, the formula for impedance as given in equation (1),
page <a href="#Page_1058">1,058</a>, must be modified to include the reactance due to
capacity, because, as explained, inductive and capacity reactances
work in opposition to each other, in the sense that the reactance
of inductance acts in direct proportion to the quantity
2&#960;<em>f</em>L, and the reactance of capacity in inverse proportion to the
quantity 2&#960;<em>f</em>C. The net reactance due to both, when both
are in the circuit, is obtained by subtracting one from the other.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1060a.jpg" width="700" height="240" alt="" />
<div class="caption"><p><span class="smcap">Fig</span>. 1,300.&mdash;Diagram of circuit for example IV.</p></div>
</div>

<p>To properly estimate impedance then, in such circuits, the
following equation is used:</p>

<p class="center"><em>impedance</em>&nbsp;=&nbsp;&#8730;<span class="bt">(<em>resistance<sup>2</sup></em>&nbsp;+&nbsp;(<em>inductance reactance</em>&nbsp;-&nbsp;<em>capacity reactance</em>)<sup>2</sup>)</span>
</p>

<p>or using symbols,</p>

<p class="center">Z&nbsp;=&nbsp;&#8730;<span class="bt">(R<sup>2</sup>&nbsp;+&nbsp;(X<sub>i</sub> - X<sub>c</sub>)<sup>2</sup>)</span>      <span class="linenum">(3)</span>
</p>

<div class="blockquot">

<p>EXAMPLE IV.&mdash;A current has a frequency of 100. It passes through
a circuit of 4 ohms resistance, of 150 milli-henrys inductance, and of 22
microfarads capacity. What is the impedance?</p>

<p><em>a. The ohmic resistance</em> R, is 4 ohms.</p>

<p><em>b. The inductance reactance</em>, or</p>

<p class="center">X<sub>i</sub>&nbsp;=&nbsp;2&#960;<em>f</em>L&nbsp;=&nbsp;2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.15&nbsp;=&nbsp;94.3 ohms.
</p>

<p>(note that 150 milli-henrys are reduced to .15 henry before substituting
in the above equation).</p></div>

<p><span class="pagenum"><a name="Page_1061" id="Page_1061">[Pg 1061]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1061a.jpg" width="700" height="284" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,301.</span>&mdash;Simple choking coil. There is an important difference in the obstruction offered
to an alternating current by ordinary resistance and by reactance. Resistance obstructs
the current by dissipating its energy, which is converted into heat. Reactance obstructs
the current by setting up a reverse pressure, and so reduces the current in the circuit,
<em>without wasting much energy</em>, except by hysteresis in any iron magnetized. This may be
regarded as one of the advantages of alternating over direct current, for, by introducing
reactance into a circuit, the current may be cut down with comparatively little loss of
energy. This is generally done by increasing the inductance in a circuit, by means of
a device called variously a <em>reactance coil, impedance coil, choking coil</em>, or "<em>choker</em>." In the
figure is a coil of thick wire provided with a laminated iron core, which may be either
fixed or movable. In the first case, the inductance, and therefore also the reactance of the
coil, is invariable, with a given frequency. In the second case, the inductance and consequent
reactance may be respectively increased or diminished by inserting the core
farther within the coil or by withdrawing it, as was done in fig. 1,266, the results of
which are shown in fig. 1,302.</p></div>
</div>

<div class="figcenter" style="width: 544px;">
<img src="images/ill-p1061b.jpg" width="544" height="621" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,302.</span>&mdash;Impedance curve for coil with variable iron core. The impedance of an inductive
coil may be increased by moving an iron wire core into the coil. In making a test of this
kind, the current should be kept constant with an adjustable resistance, and voltmeter
readings taken, first without the iron core, and again with 1, 2, 3, 4, etc., inches of core
inserted in the coil. By plotting the voltmeter readings and the positions of the iron core
on section paper as above, the effect of inductance is clearly shown.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1062" id="Page_1062">[Pg 1062]</a></span></p>

<div class="blockquot">

<p><em>c. The capacity reactance</em>, or</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="capacity reactance">
  <tr>
    <td></td>
    <td></td>
    <td>1</td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>X<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>72.4 ohms</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.000022</td>
  </tr>
</table></div>

<p>(note that 22 microfarads are reduced to .000022 farad before substituting
in the formula. Why? See page <a href="#Page_1042">1,042</a>).</p>

<p>Substituting values as calculated in equation (3), page <a href="#Page_1060">1,060</a>.</p>

<p class="center">Z&nbsp;=&nbsp;&#8730;<span class="bt">(4<sup>2</sup>&nbsp;+&nbsp;(94.2 - 72.4)<sup>2</sup>)</span>&nbsp;=&nbsp;&#8730;<span class="bt">(491)</span>&nbsp;=&nbsp;22.2 ohms.
</p>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1062a.jpg" width="700" height="178" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,303.</span>&mdash;Diagram of a resonant circuit. A circuit is said to be resonant when the inductance
and capacity are in such proportion that the one neutralizes the other, the circuit
then acting as though it contained only resistance. In the above circuit X<sub>i</sub>&nbsp;=&nbsp;2&#960;<em>f</em>L =
2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.01&nbsp;=&nbsp;6.28 ohms; X<sub>c</sub>&nbsp;=&nbsp;1&nbsp;&divide;&nbsp;(2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.000253)&nbsp;=&nbsp;6.28 ohms
whence the resultant reactance&nbsp;=&nbsp;X<sub><em>i</em></sub> - X<sub><em>c</em></sub>&nbsp;=&nbsp;6.28 - 6.28&nbsp;=&nbsp;0 ohms. Z&nbsp;=&nbsp;&#8730;<span class="bt">(R<sup>2</sup>&nbsp;+&nbsp;(X<sub><em>i</em></sub> - X<sub><em>c</em></sub>)<sup>2</sup>)</span>
= &#8730;<span class="bt">(7<sup>2</sup>&nbsp;+&nbsp;0<sup>2</sup>)</span>&nbsp;=&nbsp;7 ohms.</p></div>
</div>

<p><strong>Ques. Why is capacity reactance given a negative sign?</strong></p>

<p>Ans. Because it reacts in opposition to inductance, that is
it tends to reduce the spurious resistance due to inductance.</p>

<div class="blockquot">

<p>In circuits having both inductance and capacity, the tangent of the
angle of lag or lead as the case may be is the algebraic sum of the two
reactances divided by resistance. If the sign be positive, it is an angle
of lag; if negative, of lead.</p></div>

<p><strong>Resonance.</strong>&mdash;The effects of inductance and capacity, as already
explained, oppose each other. If inductance and capacity
be present in a circuit in such proportion that the effect of one
neutralizes that of the other, the circuit acts as though it were
purely non-inductive and is said to be in a state of <em>resonance</em>.</p>

<p><span class="pagenum"><a name="Page_1063" id="Page_1063">[Pg 1063]</a></span></p>

<div class="blockquot">

<p>For instance, in a circuit containing resistance, inductance, and
capacity, if the resistance be, say, 8 ohms, the inductance 30, and the
capacity 30, then the impedance is</p>

<p class="center">&#8730;<span class="bt">(8<sup>2</sup>&nbsp;+&nbsp;(30<sup>2</sup> - 30<sup>2</sup>))</span>&nbsp;=&nbsp;&#8730;<span class="bt">(8<sup>2</sup>)</span>&nbsp;=&nbsp;8 ohms.
</p>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1063a.jpg" width="700" height="261" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,304.</span>&mdash;Application of a choking coil to a lighting circuit. The coil is divided into sections
with leads running to contacts similar to a rheostat. Each lamp is provided with an automatic
short-circuiting cutout, and should one, two, or more of them fail, a corresponding
number of sections of the choking apparatus is put in circuit to take the place of the broken
lamp or lamps, and thus keep the current constant. It must not be supposed that this arrangement
of lamps, etc. is a general one; it being adopted to suit certain special conditions.</p></div>
</div>

<p>The formula for inductance reactance is X<sub><em>i</em></sub>&nbsp;=&nbsp;2&#960;<em>f</em>L, and for
capacity reactance, X<sub><em>c</em></sub>&nbsp;=&nbsp;1&nbsp;&divide;&nbsp;(2&#960;<em>f</em>C); accordingly if capacity
and inductance in a circuit be equal, that is, if the circuit be
resonant</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="inductance reactance">
  <tr>
    <td></td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>2&#960;<em>f</em>L</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(1)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
  </tr>
</table></div>

<p>from which</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="inductance reactance">
  <tr>
    <td></td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td><em>f</em></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(2)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;&#8730;<span class="bt">(CL)</span></td>
  </tr>
</table></div>

<p><strong>Ques. What does equation (1) show?</strong></p>

<p>Ans. It indicates that by varying the frequency in the proper
way as by increasing or decreasing the speed of the alternator,
the circuit may be made resonant, this condition being obtained
when the frequency has the value indicated by equation (2).</p>

<p><span class="pagenum"><a name="Page_1064" id="Page_1064">[Pg 1064]</a></span></p>

<p><strong>Ques. What is the mutual effect of inductance and
capacity?</strong></p>

<p>Ans. One tends to neutralize the other.</p>

<p><strong>Ques. What effect has resonance on the current?</strong></p>

<p>Ans. It brings the current in phase with the impressed
pressure.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1064a.jpg" width="700" height="366" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,305.</span>&mdash;Curve showing variation of current by increasing the frequency in a circuit having
inductance and capacity. The curve serves to illustrate the "critical frequency" or frequency
producing the maximum current. The curve is obtained by plotting current values
corresponding to different frequencies, the pressure being kept constant.</p></div>
</div>

<div class="blockquot">

<p>It is very seldom that a circuit is thus balanced unless intentionally
brought about; when this condition exists, the effect is very marked, the
pressure rising excessively and bringing great strain upon the insulation
of the circuit.</p></div>

<p><strong>Ques. Define "critical frequency."</strong></p>

<p>Ans. In bringing a circuit to a state of resonance by increasing
the frequency, the current will increase with increasing
frequency until the critical frequency is reached, and then the
current will decrease in value for further increase of frequency.
The critical frequency occurs when the circuit reaches the
condition of resonance.</p>

<p><span class="pagenum"><a name="Page_1065" id="Page_1065">[Pg 1065]</a></span></p>

<p><strong>Ques. How is the value of the current at the critical
frequency determined?</strong></p>

<p>Ans. By the resistance of the circuit.</p>

<p><strong>Skin Effect.</strong>&mdash;This is the tendency of alternating currents
to avoid the central portions of solid conductors and to flow or
pass mostly through the outer portions. The so-called skin
effect becomes more pronounced as the frequency is increased.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1065a.jpg" width="700" height="345" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,306.</span>&mdash;Section of conductor illustrating "skin effect" or tendency of the alternating
current to distribute itself unequally through the cross section of the conductor as shown
by the varied shading flowing most strongly in the outer portions of the conductor. For
this reason it has been proposed to use hollow or flat conductors instead of solid round
wires. However with frequency not exceeding 100 the skin effect is negligibly small in
copper conductors of the sizes usually employed. Where the conductor is large or the
frequency high the effect may be judged by the following examples calculated by Professor
J. J. Thomson: In the case of a copper conductor exposed to an electromotive force
making 100 periods per second at 1 centimetre from the surface, the maximum current
would be only .208 times that at the surface; at a depth of 2 centimetres it would be
only .043; and at a depth of 4 centimetres less than .002 part of the value at the
surface. If the frequency be a million per second the current at a depth of 1 millimetre
is less than one six-millionth part of its surface value. The case of an iron conductor is
even more remarkable. Taking the permeability at 100 and the frequency at 100 per
second the current at a depth of 1 millimetre is only .13 times the surface value; while
at a depth of 5 millimetres it is less than one twenty-thousandth part of its surface value.
The disturbance of current density may be looked upon as a self-induced eddy current in
the conductor. It necessarily results in an increase of ohmic loss; as compared with a
steady current: proportional to the square of the total current flowing and consequently
gives rise to an apparent increase of ohmic resistance. The coefficient of increase of resistance
depends upon the dimensions and the shape of the cross section, the frequency and
the specific resistance. A similar but distinct effect is experienced in conductors due to
the neighborhood of similar parallel currents. For example in a heavy multicore cable
the non-uniformity of current density in any core may be considered as partly due to eddy
currents induced by the currents in the neighboring cores and partly to the self-induced
eddy current. It is only the latter effect which should rightly be considered as comprised
under the term <em>skin effect</em>.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1066" id="Page_1066">[Pg 1066]</a></span></p>

<p><strong>Ques. What is the explanation of skin effect?</strong></p>

<p>Ans. It is due to eddy currents induced in the conductor.</p>

<div class="blockquot">

<p>Consider the wire as being composed of several small insulated wires
placed closely together. Now when a current is started along these
separate wires, mutual induction will take place between them, giving
rise to momentary reverse pressures. Those wires which are nearer the
center, since they are completely surrounded by neighboring wires, will
clearly have stronger reverse pressures set up in them than those on or
near the outer surface, so that the current will meet less opposition
near the surface than at the center, and consequently the flow will be
greater in the outer portions.</p></div>

<p><strong>Ques. What is the result of skin effect?</strong></p>

<p>Ans. It results in an apparent increase of resistance.</p>

<div class="blockquot">

<p>The coefficient of increase of resistance depends upon the dimensions
and the shape of the cross section, the frequency, and the specific
resistance.</p>

<p>Hughes, about 1883, called attention to the fact that the resistance
of an iron telegraph wire was greater for rapid periodic currents than for
steady currents.</p>

<p>In 1888 Kelvin showed that when alternating currents at moderately
high frequency flow through massive conductors, the current is practically
confined to the skin, the interior portions being largely useless
for the purpose of conduction. The mathematical theory of the subject
has been developed by Kelvin, Heaviside, Rayleigh, and others.</p></div>

<p><span class="pagenum"><a name="Page_1067" id="Page_1067">[Pg 1067]</a></span></p>
<div class="chapter"></div>
<hr class="chap" />




<h2>CHAPTER XLVII<br />

ALTERNATING CURRENT DIAGRAMS</h2>


<p>Whenever an alternating pressure is impressed on a circuit,
part of it is spent in overcoming the resistance, and the rest goes
to balance the reverse pressure due to self-induction.</p>

<p>The total pressure applied to the circuit is known as the
<em>impressed pressure</em>, as distinguished from that portion of it
called the <em>active pressure</em> which is used to overcome the resistance,
and that portion called the <em>self-induction pressure</em> used to
balance the reverse pressure of self-induction.</p>

<p>The intensity of the reverse pressure induced in a circuit due
to self-induction is proportional to the <em>rate of change in the
current strength</em>.</p>

<div class="blockquot">

<p>Thus a current, changing at the rate of one ampere per second, in
flowing through a coil having a coefficient of self-induction of one henry,
will induce a reverse pressure of one volt.</p></div>

<p><strong>Ques. Describe how the rate of change in current
strength varies, and how this affects the reverse pressure.</strong></p>

<p>Ans. The alternating current varies from zero to maximum
strength in one-quarter period, that is, in one-quarter revolution
of the generating loop or 90&deg; as represented by the sine curve
in fig. 1,307. Now, during, say, the first 10 degrees of rotation
(from 0 to A), the current jumps from zero value to A', or 4<span class="pagenum"><a name="Page_1068" id="Page_1068">[Pg 1068]</a></span>
amperes, according to
the scale; during some
intermediate 10 degrees
of the quarter
revolution, as from B
to C, the current increases
from B' to C' or
2&frac12; amperes, and during
another 10 degrees
as from D to E,
at the end of one-quarter
revolution
where the sine curve
reaches its amplitude,
it rises and falls &frac12;
ampere. It is thus
seen that the <em>rate of
change</em> varies from a
maximum when the
current is least, to
zero when the current
is at its maximum.
Accordingly, the reverse
pressure of self-induction
<em>being proportional
to the rate
of change in the current
strength</em>, is greatest
when the current is
at zero value, and
zero when the current
is at its maximum.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1068a.jpg" width="700" height="247" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,307.</span>&mdash;Sine curve showing that the <em>rate of change</em> in the strength of an alternating current <em>is greatest when the current is least,
and zero when the current is at a maximum</em>. This is evident from the diagram, since during say the first 10&deg; as OA, the
current increases 4 amperes; during BC, 2&frac12; amperes; during DE it rises and falls &frac12; ampere. The reverse pressure of
self-induction being proportional to the <em>rate of change</em> of the current, is a maximum when the current is zero, and zero
when the current is a maximum, <em>giving a phase difference of 90&deg; between reverse pressure of self-induction and current</em>.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1069" id="Page_1069">[Pg 1069]</a></span></p>

<div class="blockquot">

<p>This relation is shown by curves in fig. 1,308, and it should be noted
that <em>the reverse pressure and current are 90&deg; apart</em> in phase. For this
reason many alternating current problems may be solved graphically
by the use of right angle triangles, the sides, drawn to some arbitrary
scale, to represent the quantities involved, such as resistance, reactance,
impedance, etc.</p></div>

<p><strong>Properties of Right Angle Triangles.</strong>&mdash;In order to understand
the graphical method of solving alternating current problems,
it is necessary to know why certain relations exist between
the sides of a right angle triangle. For instance, in every right
angle triangle:</p>

<p><em>The square of the hypothenuse is equal to the sum of the squares
on the other two sides.</em></p>

<p>That is, condensing this statement into the form of an equation:</p>

<p class="center"><em>hypothenuse<sup>2</sup>&nbsp;=&nbsp;base<sup>2</sup>&nbsp;+&nbsp;altitude<sup>2</sup></em>        <span class="linenum">(1)</span>
</p>

<p>the horizontal side being called the base and the vertical side,
the altitude.</p>

<p>This may be called the equation of the right angle triangle.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1069a.jpg" width="700" height="271" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,308.</span>&mdash;Sine curves showing phase relation between current and reverse pressure of self-induction.
This reverse pressure, <em>being proportional to the rate of change in the current
strength, is greatest when the current is at zero value, and zero when the current is maximum</em>,
and in phase is 90&deg; behind the current.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1070" id="Page_1070">[Pg 1070]</a></span></p>

<div class="figcenter" style="width: 644px;">
<img src="images/ill-p1070a.jpg" width="644" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,309.</span>&mdash;<em>In a right angle triangle the square on the hypothenuse is equal to the sum of the
squares on the other two sides.</em> That is: <em>hypothenuse<sup>2</sup>&nbsp;=&nbsp;base<sup>2</sup>&nbsp;+&nbsp;altitude<sup>2</sup></em>. Draw AB, 4
inches long, and BC, 3 inches long and at right angles to AB. Join AC, which will be found
to be 5 inches long. From the diagram, it must be clear that the square on AC&nbsp;=&nbsp;sum of
squares on AB and BC; that is, 5<sup>2</sup>&nbsp;=&nbsp;4<sup>2</sup>&nbsp;+&nbsp;3<sup>2</sup>. Further, 4<sup>2</sup>&nbsp;=&nbsp;5<sup>2</sup>&nbsp;-&nbsp;3<sup>2</sup>; 3<sup>2</sup>&nbsp;=&nbsp;5<sup>2</sup>&nbsp;-&nbsp;4<sup>2</sup>;
5&nbsp;=&nbsp;&#8730;<span class="bt">(4<sup>2</sup>&nbsp;+&nbsp;3<sup>2</sup>)</span>; 4&nbsp;=&nbsp;&#8730;<span class="bt">(5<sup>2</sup>&nbsp;-&nbsp;3<sup>2</sup>)</span>; 3&nbsp;=&nbsp;&#8730;<span class="bt">(5<sup>2</sup>&nbsp;-&nbsp;4<sup>2</sup>)</span>.</p></div>
</div>

<p><strong>Ques. Why is the square of the hypothenuse of a
right angle triangle equal to the sum of the squares of
the other two sides?</strong></p>

<p>Ans. This may be explained with the aid of fig. 1,309. Draw
a line AB, 4 inches in length and erect a perpendicular BC, 3
inches in height; connect A and C, giving the right angle
triangle ABC. It will be found that AC the hypothenuse of
this triangle is 5 inches long. If squares be constructed on all<span class="pagenum"><a name="Page_1071" id="Page_1071">[Pg 1071]</a></span>
three sides of the triangle, the square on the hypothenuse will
have an area of 25 sq. ins.; the square on the base, 16 sq. ins.,
and the square on the altitude, 9 sq. ins. Then from the figure
5<sup>2</sup>&nbsp;=&nbsp;4<sup>2</sup>&nbsp;+&nbsp;3<sup>2</sup>, that is 25&nbsp;=&nbsp;16&nbsp;+&nbsp;9.</p>

<div class="blockquot">

<p>Repeating equation (1), it is evident from the figure that</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td><em>hypothenuse<sup>2</sup></em> </td>
    <td>&#x23AB;</td>
    <td></td>
    <td>&#x23A7;</td>
    <td><em>base<sup>2</sup></em>&nbsp;+&nbsp;<em>altitude<sup>2</sup></em></td>
    <td>&#x23AB;</td>
  </tr>
  <tr>
    <td></td>
    <td>&#x23AC;</td>
    <td>=</td>
    <td>&#x23A8;</td>
    <td><hr class="division" /></td>
    <td>&#x23AC;</td>
  </tr>
  <tr>
    <td>5<sup>2</sup></td>
    <td>&#x23AD;</td>
    <td></td>
    <td>&#x23A9;</td>
    <td>4<sup>2</sup>&nbsp;+&nbsp;3<sup>2</sup></td>
    <td>&#x23AD;</td>
  </tr>
</table></div>

<p>that is,</p>

<p class="center">25&nbsp;=&nbsp;16&nbsp;+&nbsp;9.
</p>
</div>

<p>In the right angle triangle, the following relations also hold:</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td><em>base<sup>2</sup></em></td>
    <td>=</td>
    <td><em>hypothenuse<sup>2</sup></em></td>
    <td>-</td>
    <td><em>altitude<sup>2</sup></em></td>
    <td class="tdp">(2)</td>
  </tr>
  <tr>
    <td>(4<sup>2</sup></td>
    <td>=</td>
    <td>5<sup>2</sup></td>
    <td>-</td>
    <td>3<sup>2</sup>)</td>
  </tr>
  <tr>
    <td><em>altitude<sup>2</sup></em></td>
    <td>=</td>
    <td><em>hypothenuse<sup>2</sup></em></td>
    <td>-</td>
    <td><em>base<sup>2</sup></em></td>
    <td class="tdp">(3)</td>
  </tr>
  <tr>
    <td>(3<sup>2</sup></td>
    <td>=</td>
    <td>5<sup>2</sup></td>
    <td>-</td>
    <td>4<sup>2</sup>)</td>
  </tr>
</table></div>

<p>In working impedance problems, it is not the square of any of
the quantities which the sides of the triangle are used to represent
that is required, but the quantities themselves, that is, the sides.
Hence extracting the square root in equations (1), (2) and (3),
the following are obtained:</p>

<div class="center">
<table class="formula" border="0" cellpadding="2" cellspacing="0" summary="">
  <tr>
    <td><em>hypothenuse</em></td>
    <td>=</td>
    <td>&#8730;<span class="bt">(<em>base<sup>2</sup></em>&nbsp;+&nbsp;<em>altitude<sup>2</sup></em>)</span></td>
    <td class="tdp">(4)</td>
  </tr>
  <tr>
    <td>(5</td>
    <td>=</td>
    <td>&#8730;<span class="bt">(4<sup>2</sup>&nbsp;+&nbsp;3<sup>2</sup>)</span>)</td>
  </tr>
  <tr>
    <td><em>base</em></td>
    <td>=</td>
    <td>&#8730;<span class="bt">(<em>hypothenuse<sup>2</sup></em>&nbsp;-&nbsp;<em>altitude<sup>2</sup></em>)</span></td>
    <td class="tdp">(5)</td>
  </tr>
  <tr>
    <td>(4</td>
    <td>=</td>
    <td>&#8730;<span class="bt">(5<sup>2</sup>&nbsp;-&nbsp;3<sup>2</sup>)</span>)</td>
  </tr>
  <tr>
    <td><em>altitude</em></td>
    <td>=</td>
    <td>&#8730;<span class="bt">(<em>hypothenuse<sup>2</sup></em>&nbsp;-&nbsp;<em>base<sup>2</sup></em>)</span></td>
    <td class="tdp">(6)</td>
  </tr>
  <tr>
    <td>(3</td>
    <td>=</td>
    <td>&#8730;<span class="bt">(5<sup>2</sup>&nbsp;-&nbsp;4<sup>2</sup>)</span>)</td>
  </tr>
</table><span class="pagenum"><a name="Page_1072" id="Page_1072">[Pg 1072]</a></span></div>

<p><strong>Representation of
Forces by Lines.</strong>&mdash;A
single force may be represented
in a drawing by
a straight line, 1, the
point of application of
the force being indicated
by an extremity of the
line, 2, the intensity of the
force by the length of the
line, and 3, the direction
of the force by the direction
of the line, an arrow
head being placed at an
extremity defining the
direction.</p>

<div class="blockquot">

<p>Thus in fig. 1,310, the
force necessary to balance the
thrust on the steam piston
may be represented by the
straight line <em>f</em> whose length
measured on any convenient
scale represents the intensity
of the force, and whose direction
represents the direction
of the force.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1072a.jpg" width="700" height="199" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,310.</span>&mdash;Diagram illustrating the representation of forces by straight lines. If 80 lbs. of steam be applied to a piston of
4 square inches area, the total pressure acting on the piston is 4&nbsp;&times;&nbsp;80&nbsp;=&nbsp;320 lbs. This may be balanced by an equal and
opposite force. To represent the latter by a line, select any convenient scale whose divisions represent any convenient
number of pounds&mdash;1, 3, 5 or, as here taken, 25 lbs. If the scale selected be divided into inches with &frac14;-inch divisions, then
each &frac14; inch represents a force of 25 lbs.; or, as usually stated, 1"&nbsp;=&nbsp;100 lbs. Strictly speaking 1" is equivalent to 100
lbs. Draw the line <em>f</em>&nbsp;=&nbsp;3.2 ins., then its length represents the magnitude of the force or 320 lbs., that is, 3.2&nbsp;&times;&nbsp;100&nbsp;=&nbsp;320 lbs.</p></div>
</div>

<p><strong>Composition of
Forces.</strong>&mdash;This is the operation
of finding <em>a single
force whose effect is the same
as the combined effect of
two or more given forces</em>.
The required force is
called the <em>resultant</em> of the
given forces.</p>

<p><span class="pagenum"><a name="Page_1073" id="Page_1073">[Pg 1073]</a></span></p>

<p>The composition of forces may be illustrated by the effect of
the wind and tide on a sailboat as in fig. 1,311. Supposing the
boat be acted upon by the wind so that in a given time, say half
an hour, it would be moved in the direction and a distance
represented by the line AB, and that in the same time the tide
would carry it from A to C. Now, lay down AB, to any convenient
scale, representing the effect of the wind, and AC that
of the tide, and draw BD equal and parallel to AC, and CD
equal and parallel to AB, then the diagonal AD will represent
the direction and distance the boat will move under the combined
effect of wind and tide.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1073a.jpg" width="700" height="566" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,311.</span>&mdash;Parallelogram of forces for boat acted upon by both wind and tide.</p></div>
</div>

<p><strong>Ques. In fig. 1,311 what is the line AD called?</strong></p>

<p>Ans. The <em>resultant</em>, that is, it represents the actual movement
of the boat resulting from the combined forces of wind and tide.</p>

<p><span class="pagenum"><a name="Page_1074" id="Page_1074">[Pg 1074]</a></span></p>

<p><strong>Ques. What are the forces, AB and AD in fig. 1,311,
represented by the sides of the parallelogram, and which
act upon a body to produce the resultant, called?</strong></p>

<p>Ans. The <em>components</em>.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1074a.jpg" width="700" height="531" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,312.</span>&mdash;Parallelogram of forces; method of obtaining the resultant of two components
acting at right angles.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE.&mdash;Two forces, one of 3 lbs. and one of 4 lbs. act at a
point <em>a</em> in a body and at right angles, what is the resultant?</p>

<p>Take any convenient scale, say 1 in.&nbsp;=&nbsp;1 lb., and lay off (fig. 1312.)
AB&nbsp;=&nbsp;4 ins.&nbsp;=&nbsp;4 lbs.; also, AC (at right angles to AB)&nbsp;=&nbsp;3 ins.&nbsp;=&nbsp;3 lbs.
Draw CD and BD parallel to AB and AC respectively, and join AD.
The line AD is the resultant of the components AB and AC, and when
measured on the same scale from which AB and AC were drawn will be
found to be 5 inches long, which represents 5 lbs. acting in the direction
AD.</p></div>

<p><strong>Circuits containing Resistance and Inductance.</strong>&mdash;In
circuits of this kind where the impressed pressure encounters<span class="pagenum"><a name="Page_1075" id="Page_1075">[Pg 1075]</a></span>
both resistance and inductance, it may be looked upon as split
up into two components, as already explained, one of which is
necessary to overcome the resistance, and the other, the inductance.
That is, the impressed pressure is split up into</p>


<ul><li>1. <em>Active pressure</em>, to overcome resistance;</li>
<li>2. <em>Self-induction pressure</em> to overcome inductance.</li>
</ul>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1075a.jpg" width="700" height="351" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,313.</span>&mdash;Diagram illustrating the <em>active</em>, and <em>self-induction</em> pressures, or the two components
of the impressed pressure in circuits containing resistance and inductance. The active
pressure is the volts required to overcome the resistance of the circuit. In the figure only
the portion from A to C is considered as having resistance (the rest being negligibly small)
except at R, a resistance equivalent to that of the inductive coil is inserted next to the
non-inductive coil, so P<sub><em>a</em></sub> will give the total "ohmic drop" or active pressure, that is,
the pressure necessary to force any equivalent direct current from A to C. This active
pressure P<sub><em>a</em></sub> or component of the impressed pressure is in phase with the current. The
other component or self-induction pressure P<sub><em>i</em></sub> that is the reactance drop necessary to
overcome the reverse pressure of self-induction and is at right angles to the current and 90&deg;
ahead of the current in phase. It is registered by a voltmeter between B and C, less the
pressure due to ohmic resistance of the inductive coil. The impressed pressure P<sub><em>im</em></sub> then
or total pressure required to force electricity around the circuit <em>not including the resistance</em>
R, (which is removed from the circuit when the reading of the impressed pressure is taken),
is equal to the square root of the sum of the squares of the two components, that is, P<sub><em>im</em></sub> =
&#8730;<span class="bt">(P<sub><em>a</em>}<sup>2</sup>&nbsp;+&nbsp;P_{<em>i</em></sub><sup>2</sup>)</span>.</p></div>
</div>

<div class="blockquot">

<p>The active pressure is <em>in phase with the current</em>.</p>

<p>The self induction pressure is <em>at right angles to the current and 90
degrees ahead of the current in phase</em>.</p></div>

<p><strong>Ques. Why is the active pressure in phase with the
current?</strong></p>

<p>Ans. The pressure used in overcoming resistance is from
Ohm's law, E&nbsp;=&nbsp;RI. Hence, when the current is zero, E is zero,
and when the current is a maximum E is a maximum. Hence,
that component of the impressed pressure necessary to overcome
the resistance must be <em>in phase with the current</em>.</p>

<p><span class="pagenum"><a name="Page_1076" id="Page_1076">[Pg 1076]</a></span></p>

<p><strong>Ques. Why is this?</strong></p>

<p>Ans. Since the <em>reverse pressure of self induction</em> is 90&deg; behind
the current, the component of the impressed pressure necessary
to overcome the reverse pressure of self induction, being opposite
to this, will be represented as being 90&deg; ahead of the current.</p>

<div class="blockquot">

<p>The distinction between the reverse pressure of self-induction, that
is, the induced pressure, and the pressure necessary to overcome self-induction
should be carefully noted. They are two equal and opposite
forces, that is, two balancing forces just as is shown in fig. 1,310. Here,
in analogy, the thrust of the piston may represent the induced pressure
and the equal and opposite force indicated by the arrow <em>f</em>, the component
of the impressed pressure necessary to balance the induced
pressure.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1076a.jpg" width="700" height="415" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,314.</span>&mdash;Graphical method of obtaining the impressed pressure in circuits containing resistance
and inductance, having given the ohmic drop, and reactance drop due to inductance.
With any convenient scale lay off AB&nbsp;=&nbsp;ohmic drop and erect the perpendicular BC =
reactance drop (using same scale). Join AC, whose length (measured with same scale)
will give the impressed pressure. Constructing a parallelogram with dotted lines AD
and CD, it is evident that AC is the <em>resultant</em> of the two <em>components</em> AB and BC, or its
equal AD.</p></div>
</div>

<div class="blockquot">

<p><strong>The Active Pressure or "Ohmic Drop."</strong>&mdash;The component of the
impressed pressure necessary to overcome resistance, is from Ohm's law:</p>

<p><span class="pagenum"><a name="Page_1077" id="Page_1077">[Pg 1077]</a></span></p>

<p class="center"><em>active pressure&nbsp;=&nbsp;ohmic resistance&nbsp;&times;&nbsp;virtual current</em>
</p>

<p>that is</p>

<p class="center"><strong>E<sub><em>a</em></sub>&nbsp;=&nbsp;R<sub><em>o</em></sub>I<sub><em>v</em></sub>          <span class="linenum">(1)</span></strong>
</p>

<p>this is the "ohmic drop" and may be represented by a line AB, fig. 1,314
drawn to any convenient scale, as for instance, 1 in.&nbsp;=&nbsp;10 volts.</p>

<p><strong>The Self-induction Pressure or "Reactance Drop."</strong>&mdash;The
component of the impressed pressure necessary to overcome the induced
pressure, is from Ohm's law:</p>

<p class="center"><em>inductance pressure&nbsp;=&nbsp;inductance reactance&nbsp;&times;&nbsp;virtual current;</em>
</p>

<p>that is,</p>

<p class="center">E<sub><em>i</em></sub>&nbsp;=&nbsp;X<sub><em>i</em></sub>I<sub><em>v</em></sub>              <span class="linenum">(2)</span>
</p>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1077a.jpg" width="700" height="270" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,315.</span>&mdash;Diagram for impressed pressure on circuit containing 5 volts ohmic drop and
15 volts reactance drop.</p></div>
</div>

<div class="blockquot">

<p>Now the reactance X<sub><em>i</em></sub>, that is the spurious resistance, is obtained
from the formula</p>

<p class="center">X<sub><em>i</em></sub>&nbsp;=&nbsp;2&#960;<em>f</em>L                   <span class="linenum">(3)</span>
</p>

<p>as explained on page <a href="#Page_1038">1,038</a>, and in order to obtain the volts necessary to
overcome this spurious resistance, that is, the "reactance drop" as it
is called, the value of X<sub><em>i</em></sub> in equation (3) must be substituted in equation
(2), giving</p>

<p class="center"><strong>E<sub><em>i</em></sub>&nbsp;=&nbsp;2&#960;<em>f</em>LI                <span class="linenum">(4)</span></strong>
</p>

<p>writing simply <strong>I</strong> for the virtual pressure.</p>

<p>Since the pressure impressed on a circuit is considered as made up
of two components, one in phase with the current and one at right angles
to the current, the component E<sub><em>i</em></sub> or "reactance drop" as given in
equation (4) maybe represented by the line BC in fig. 1,314, at right
angles to AB, and of a length BC, measured with the same scale as was
measured AB, to correspond to the value indicated by equation (4).</p>
<span class="pagenum"><a name="Page_1078" id="Page_1078">[Pg 1078]</a></span>
<p>EXAMPLE.&mdash;In an alternating circuit, having an ohmic drop of
5 volts, and a reactance drop of 15 volts, what is the impressed pressure?</p>

<p>With a scale of say, &frac14; inch&nbsp;=&nbsp;one volt, lay off, in fig. 1,315, AB&nbsp;=&nbsp;5
volts&nbsp;=&nbsp;1&frac14; in., and, at right angles to it, BC&nbsp;=&nbsp;15 volts&nbsp;=&nbsp;<sup>15</sup>/<sub>4</sub> or 3&frac34; ins. Join
AC; this measures 3.95 inches, which is equivalent to 3.95&nbsp;&times;&nbsp;4&nbsp;=&nbsp;15.8
volts, the impressed pressure. By using good paper, such as bristol board, a
6H pencil, engineers' scale and triangles or square, such problems are
solved with precision. By calculation impressed pressure&nbsp;=&nbsp;&#8730;<span class="bt">(5<sup>2</sup>&nbsp;+&nbsp;15<sup>2</sup>)</span>&nbsp;=&nbsp;15.8
volts. Note that the diagram is drawn with the side BC horizontal
instead of AB&mdash;simply to save space.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1078a.jpg" width="700" height="370" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,316.</span>&mdash;Diagram of circuit containing 5 volts ohmic drop, and 15 volts reactance drop.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1078b.jpg" width="700" height="282" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,317.</span>&mdash;Diagram for obtaining reactance drop in circuit containing 5 volts ohmic drop,
and 15.8 volts impressed pressure.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1079" id="Page_1079">[Pg 1079]</a></span></p>

<div class="blockquot">

<p>EXAMPLE.&mdash;In an alternating circuit, having an ohmic drop of 5
volts and an impressed pressure of 15.8 volts, what is the reactance drop?</p>

<p>In fig. 1,317, draw a horizontal line of indefinite length and at any
point B erect a perpendicular AB&nbsp;=&nbsp;5 volts. With A as center and
radius of length equivalent to 15.8 volts, describe an arc cutting the
horizontal line at C. This gives BC, the reactance drop required, which
by measurement is 15 volts.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1079a.jpg" width="700" height="314" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,318.</span>&mdash;Diagram for obtaining ohmic drop in the circuit fig. 1,316 when impressed pressure
and reactance drop are given. Lay off BC to scale&nbsp;=&nbsp;reactance drop; draw AB at right
angle and of indefinite length; with C as center and radius of length&nbsp;=&nbsp;impressed pressure,
describe an arc cutting ohmic drop line at A, then AB&nbsp;=&nbsp;ohmic drop&nbsp;=&nbsp;5 volts by
measurement.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1079b.jpg" width="700" height="422" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,319.</span>&mdash;Graphical method of finding angle of lag when the ohmic drop and reactance
drop are given. The angle of lag &#966;, is that angle included between the impressed pressure
and the ohmic drop lines, that is, between AC and AB.</p></div>
</div>

<p>EXAMPLE.&mdash;An alternating current of 10 amperes having a frequency
of 60, is impressed on a circuit containing a resistance of 5 ohms and an
inductance of 15 milli-henrys. What is the impressed pressure?</p>

<p>The active pressure or ohmic drop is 5&nbsp;&times;&nbsp;10&nbsp;=&nbsp;50 volts.</p></div>

<p><span class="pagenum"><a name="Page_1080" id="Page_1080">[Pg 1080]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1080a.jpg" width="700" height="134" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,320.</span>&mdash;Diagram of circuit containing 5 ohms resistance, 15 milli-henrys inductance, with
3 ampere 60 frequency current.</p></div>
</div>

<div class="blockquot">

<p>The inductance reactance or X<sub><em>i</em></sub>&nbsp;=&nbsp;is 2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.015&nbsp;=&nbsp;5.66 ohms.
Substituting this and the current value 10 amperes in the formula for
inductance pressure or reactance drop (equation 2 on page <a href="#Page_1077">1,077</a>) gives
E<sub><em>i</em></sub>&nbsp;=&nbsp;5.65&nbsp;&times;&nbsp;10&nbsp;=&nbsp;56.5 volts.</p></div>

<div class="figcenter" style="width: 629px;">
<img src="images/ill-p1080b.jpg" width="629" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,321.</span>&mdash;Diagram for impressed pressure on circuit containing 5 ohms resistance and
inductance of 15 milli-henrys, the current being 10 amperes with frequency of 60.</p></div>
</div>

<div class="blockquot">

<p>In fig. 1,321, lay off AB&nbsp;=&nbsp;50 volts, and BC&nbsp;=&nbsp;56.6 volts. Using a scale
of 20 volts to the inch gives AB&nbsp;=&nbsp;2.5 ins., and BC&nbsp;=&nbsp;2.83 ins. Joining
AC gives the impressed voltage, which by measurement is 75.4 volts.</p></div>

<p><span class="pagenum"><a name="Page_1081" id="Page_1081">[Pg 1081]</a></span></p>

<p>In some problems it is required to find the impedance of a
circuit in which the ohmic and spurious resistances are given.
This is done in a manner similar to finding the impressed pressure.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1081a.jpg" width="700" height="415" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,322.</span>&mdash;Graphical method of obtaining the impedance in circuits containing resistance and
inductance, having given the resistance and reactance, that is, the ohmic resistance and
spurious resistance. With any convenient scale lay off AB&nbsp;=&nbsp;<em>resistance</em>, and erect the
perpendicular BC&nbsp;=&nbsp;<em>reactance</em> (using the same scale); join AC, whose length (measured
with the same scale) will give the <em>impedance</em>.</p></div>
</div>

<p>Ohmic resistance and spurious resistance or inductance reactance
both tend to reduce an alternating current. Their
combined action or impedance is equal to the square root of
the sum of their squares, that is,</p>

<p class="center"><em>impedance</em>&nbsp;=&nbsp;&#8730;<span class="bt">(<em>resistance<sup>2</sup></em>&nbsp;+&nbsp;<em>reactance<sup>2</sup></em>)</span>
</p>

<p>This relation is represented graphically by the side of a right
angle triangle as in fig. 1322, in which the hypothenuse corresponds
to the impedance, and the sides to the resistance and reactance.</p>

<div class="blockquot">

<p>EXAMPLE.&mdash;In a certain circuit the resistance is 4 ohms, and the
reactance 3 ohms. What is the impedance?</p>
<span class="pagenum"><a name="Page_1082" id="Page_1082">[Pg 1082]</a></span>
<p>In fig. 1,323, lay off, on any scale AB&nbsp;=&nbsp;4 ohms and erect the perpendicular
BC&nbsp;=&nbsp;3 ohms. Join AC, which gives the impedance, and which
is, measured with the same scale, 5 ohms.</p>

<p>EXAMPLE.&mdash;A coil of wire has a resistance of 20 ohms and an
inductance of 15 milli-henrys. What is its impedance for a current
having a frequency of 100?</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1082a.jpg" width="700" height="509" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,323.</span>&mdash;Diagram for obtaining the impedance of a circuit containing 4 ohms resistance
and 3 ohms reactance.</p></div>
</div>

<div class="blockquot">

<p>The ohmic value of the inductance, that is, the reactance is</p>

<p class="center">2&#960;<em>f</em>L&nbsp;=&nbsp;2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.015&nbsp;=&nbsp;9.42 ohms.
</p>

<p>In fig. 1,324, lay off, on any scale, AB&nbsp;=&nbsp;20 ohms, and the perpendicular
BC to length&nbsp;=&nbsp;9.42 ohms. Join AC, which gives the impedance, which
is, measured on the same scale, 22.1 ohms.</p>

<p>EXAMPLE.&mdash;What is the angle of lag in a circuit having a resistance
of 4 ohms and a reactance of 3 ohms?</p>

<p>Construct the impedance diagram in the usual way as in fig. 1,325,
then the angle included between the impedance and resistance lines
<span class="pagenum"><a name="Page_1083" id="Page_1083">[Pg 1083]</a></span>(denoted by &#966;) is the angle of lag, that is, the angle BAC. By measurement
with a protractor it is 37 degrees. By calculation the tangent of the
angle of lag or</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td>BC</td>
    <td></td>
    <td>3</td>
  </tr>
  <tr>
    <td>tan &#966;</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>or .75</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>AB</td>
    <td></td>
    <td>4</td>
  </tr>
</table></div>

<p>From the table on page 451, the angle is approximately 37&deg;.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1083a.jpg" width="700" height="341" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,324.</span>&mdash;Diagram for impedance of circuit
containing 20 ohms resistance, and inductance
of 15 milli-henrys, when the frequency is 100.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1083b.jpg" width="700" height="507" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,325.</span>&mdash;Diagram showing angle of lag for current
containing 4 ohms resistance and 3 ohms
reactance.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1084" id="Page_1084">[Pg 1084]</a></span></p>

<p><strong>Circuits containing Resistance and Capacity.</strong>&mdash;The
effect of capacity in an alternating current circuit is to cause the
current to lead the pressure, since the reaction of a condenser,
instead of tending to prolong the current, tends to drive it back.</p>

<p>Careful distinction should be made between capacity <em>in
series</em> with a circuit and capacity <em>in parallel</em> with a branch of a
circuit. The discussion here refers to capacity in series, which
means that the circuit is not continuous but the ends are joined
to a condenser, as shown at the right in fig. 1,326, so that no current
can flow except into and out of the condenser.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1084a.jpg" width="700" height="345" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,326,</span>&mdash;Circuit diagram illustrating the distinction between <em>capacity in series</em> and <em>capacity
in parallel</em>. The condition for <em>capacity in series</em> is that the circuit must be discontinuous
as at M; for <em>capacity in parallel</em> the main circuit must be continuous; this means that
the capacity must be inserted in a branch of the main circuit as at A. In the figure the
capacity S is connected <em>in series</em> with respect to the branch, that is, the branch is discontinuous,
but it is <em>in parallel</em> with respect to the main circuit, when the latter is continuous,
that is, when the switch W is closed. If W be opened, the main circuit becomes
discontinuous and S is changed from <em>in parallel</em> to <em>in series</em> connection.</p></div>
</div>

<p><strong>Ques. In circuits containing resistance and capacity
upon what does the amount of lead depend?</strong></p>

<p>Ans. Upon the relative values of the resistance and the
capacity reactance.</p>

<p><span class="pagenum"><a name="Page_1085" id="Page_1085">[Pg 1085]</a></span></p>

<p><strong>Ques. Describe the action of a condenser when current
is applied.</strong></p>

<p>Ans. When the current begins to flow into a condenser, that
is, when the flow is maximum, the back pressure set up by the
condenser (called the <em>condenser pressure</em>) is zero, and when the
flow finally becomes zero, the condenser pressure is a maximum.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1085a.jpg" width="700" height="336" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,327.</span>&mdash;Current and pressure curves showing that the condenser pressure is 90&deg; ahead
of the current. A current flowing into a condenser encounters a gradually increasing
pressure which opposes it, beginning from zero pressure when the current enters at maximum
flow and increasing to the same value as the current pressure, at which time the
current ceases to flow. Hence, since the current varies from zero to maximum in one
quarter period, or 90&deg;, the phase difference between current and condenser pressure is 90&deg;.
The condenser pressure reaching a positive maximum when the current starts from zero
on the positive wave, is 90&deg; ahead of the current.</p></div>
</div>

<p><strong>Ques. What does this indicate?</strong></p>

<p>Ans. It shows that the phase difference between the wave
representing the condenser pressure and the current is 90&deg;, as
illustrated in fig. 1,327.</p>

<p><strong>Ques. Is the condenser pressure ahead or behind the
current and why?</strong></p>

<p>Ans. It is ahead of the current. The condenser pressure,
when the condenser is discharged being zero, the current enters<span class="pagenum"><a name="Page_1086" id="Page_1086">[Pg 1086]</a></span>
at maximum velocity as at A in fig. 1,327, and gradually decreases
to zero as the condenser pressure rises to maximum at B,
this change taking place in one-quarter period. Thus the
condenser pressure, which opposes the current, being at a maximum
when the current begins its cycle is 90&deg; <em>ahead of the current</em>,
as is more clearly seen in the last quarter of the cycle (fig. 1,327).</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1086a.jpg" width="700" height="350" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,328.</span>&mdash;Current and pressure curves, showing phase relation between the current, condenser
pressure, and impressed or <em>capacity</em> pressure necessary to overcome the condenser
pressure. The capacity pressure, since it must overcome the condenser pressure, is
equal and opposite to the condenser pressure, that is, the phase difference is 180&deg;. The
condenser pressure being 90&deg; <em>ahead</em> of the current, the impressed pressure is 90&deg; <em>behind</em>
the current.</p></div>
</div>

<p><strong>Ques. What is the phase relation between the condenser
pressure and the pressure applied to the condenser
to overcome the condenser pressure?</strong></p>

<p>Ans. The pressure applied to the condenser to overcome the
condenser pressure, or as it is called, the <em>capacity pressure</em>, must
be opposite to the condenser pressure, or 90&deg; <em>behind the current</em>.</p>

<p>In circuits containing resistance and capacity, the total
pressure impressed on the circuit, or <em>impressed pressure</em>, as it is
called, is made up of two components:</p>

<p><span class="pagenum"><a name="Page_1087" id="Page_1087">[Pg 1087]</a></span></p>

<p>1. The <em>active pressure</em>, or pressure necessary to overcome
the resistance;</p>

<div class="blockquot">

<p>The active pressure is in phase with the current.</p></div>

<p>2. The <em>capacity pressure</em>, or pressure <strong>necessary</strong> to overcome
the condenser pressure,</p>

<div class="blockquot">

<p>The capacity pressure is 90 degrees behind the current.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1087a.jpg" width="700" height="518" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,329.</span>&mdash;Graphical method of obtaining the impressed pressure in circuits containing
resistance and capacity, having given the ohmic drop and reactance drop due to capacity.
With any convenient scale, lay off AB&nbsp;=&nbsp;<em>ohmic drop</em>, and at right angles to AB draw
BC&nbsp;=&nbsp;<em>reactance drop</em> (using the same scale). Join AC, whose length (measured with the
same scale) will give the <em>impressed pressure</em>. The mathematical expressions for the three
quantities are given inside the triangle, and explained in the text.</p></div>
</div>

<p>Problems involving resistance and capacity are solved similarly
to those including resistance and inductance.</p>

<div class="blockquot">

<p><strong>The Active Pressure or "Ohmic Drop."</strong>&mdash;This, as before explained
is represented, in fig. 1,329, by a line AB, which in magnitude equals,
by Ohm's law, the product of the resistance multiplied by the current,
that is,</p>

<p class="center">E<sub>a</sub>&nbsp;=&nbsp;R<sub>o</sub>I<sub>v</sub>     <span class="linenum">(1)</span>
</p>
</div>

<p><span class="pagenum"><a name="Page_1088" id="Page_1088">[Pg 1088]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1088a.jpg" width="700" height="291" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,330.</span>&mdash;Diagram of circuit containing a resistance of 30 ohms and capacity of 125 microfarads.
The calculation for impressed pressure, ohmic drop, and reactance drop for a
current of 8 amperes at frequency 60 is given in the example on page <a href="#Page_1089">1,089</a>, the diagram
for impressed pressure being given in fig. 1,331.</p></div>
</div>

<div class="blockquot">

<p><strong>The Capacity Pressure or "Reactance Drop."</strong>&mdash;This component
of the impressed pressure, is, applying Ohm's law,</p>

<p class="center"><em>capacity pressure</em>&nbsp;=&nbsp;<em>capacity reactance</em>&nbsp;&times;&nbsp;<em>virtual current</em>.</p>

<p class="center">E<sub><em>c</em></sub>&nbsp;=&nbsp;X<sub><em>c</em></sub>I<sub><em>v</em></sub>      <span class="linenum">(2)</span>
</p>

<p>That is, the expression for capacity reactance X<sub><em>c</em></sub>, that is, for the
value of capacity in ohms is, as explained on page <a href="#Page_1048">1,048</a>,</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>X<sub><em>c</em></sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(3)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
  </tr>
</table></div>

<p>Substituting this value of X<sub><em>c</em></sub> in equation (2) and writing I for virtual current.</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <th></th>
    <th></th>
    <th>I</th>
  </tr>
  <tr>
    <th>E<sub><em>c</em></sub></th>
    <th>=</th>
    <th><hr class="division" /></th>
    <th class="tdp">(4)</th>
  </tr>
  <tr>
    <th></th>
    <th></th>
    <th>2&#960;<em>f</em>C</th>
  </tr>
</table></div>

<p>CAUTION&mdash;The reader should distinguish between the 1 (one) in (3) and the letter I in
(4); both look alike.</p>

<p>Since the capacity pressure is 90&deg; <em>behind</em> the current, it is represented
in fig. 1,329, by a line BC, drawn <em>downward</em>, at right angles to AB, and
of a length corresponding to the capacity pressure, that is, to the reactance
drop.</p>

<p><strong>The Impressed Pressure.</strong>&mdash;Having determined the ohmic and reactance
drops and represented them in the diagram, fig. 1,329, by lines
AB and BC respectively, a line AC joining A and C, will then be the
resultant of the two component pressures, that is, it will represent the
<em>impressed pressure</em> or total pressure applied to the circuit.</p>

<p>In the diagram it should be noted that the active pressure is called
the <em>ohmic drop</em>, and the capacity pressure, the <em>reactance drop</em>.</p>
<span class="pagenum"><a name="Page_1089" id="Page_1089">[Pg 1089]</a></span>
<p>EXAMPLE.&mdash;A circuit as shown in fig. 1,330 contains a resistance of
30 ohms, and a capacity of 125 microfarads. If an alternating current
of 8 amperes with frequency 60 be flowing in the circuit, what is the
ohmic drop, the reactance drop, and the impressed pressure?</p>

<p>The ohmic drop or active pressure is, substituting in formula (1) on
page <a href="#Page_1087">1,087</a>,</p>

<p class="center">E<sub>a</sub>&nbsp;=&nbsp;30&nbsp;&times;&nbsp;8&nbsp;=&nbsp;240 volts
</p>

<p>which is the reading of voltmeter A in fig. 1,330.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1089a.jpg" width="700" height="501" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,331.</span>&mdash;Diagram for obtaining the impressed pressure of the circuit shown in fig. 1,330.</p></div>
</div>

<div class="blockquot">

<p>The reactance drop or</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="reactance drop">
  <tr>
    <td></td>
    <td></td>
    <td>I</td>
    <td></td>
    <td>8</td>
  </tr>
  <tr>
    <td>E<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>170 volts</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.000125</td>
  </tr>
</table></div>

<p>in substituting, note that the capacity C of 125 microfarads is reduced
to .000125 farad.</p>

<p>Using a scale of say 1 inch&nbsp;=&nbsp;80 volts, lay off in fig. 1,331, AB equal
to the ohmic drop of 240 volts; on this scale AB&nbsp;=&nbsp;3 inches. Lay off
at right angles, BC&nbsp;=&nbsp;reactance drop&nbsp;=&nbsp;170 volts&nbsp;=&nbsp;2.125 inches. Join AC,
which gives the impressed voltage, (that is the reading of voltmeter I
in fig. 1,330,) which measures 294 volts.</p>

<p>By calculation, impressed pressure&nbsp;=&nbsp;&#8730;<span class="bt">(240<sup>2</sup>&nbsp;+&nbsp;170<sup>2</sup>)</span>&nbsp;=&nbsp;294 volts.</p>
<span class="pagenum"><a name="Page_1090" id="Page_1090">[Pg 1090]</a></span>
<p>EXAMPLE.&mdash;In the circuit shown in fig. 1,330, what is the angle of
lead?</p>

<p>The tangent of the angle of lead is given by the quotient of the reactance
divided by the resistance of the circuit. That is,</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td><em>reactance</em></td>
    <td></td>
    <td><em>reactance drop</em></td>
  </tr>
  <tr>
    <td><em>tan &#966;</em></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td><em>resistance</em></td>
    <td></td>
    <td><em>resistance drop</em></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>E<sub>c</sub></td>
    <td></td>
    <td>I</td>
  </tr>
  <tr>
    <td>tan &#966;</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>&divide;</td>
    <td>E<sub>a</sub></td>
    <td class="tdp">(1)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>E<sub>a</sub></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
  </tr>
</table></div>

<p>The tangent is given a negative sign because lead is opposed to lag
and because the positive value is assigned to lag. Substituting in (1)</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td>170</td>
    <td></td>
    <td>2.125"</td>
  </tr>
  <tr>
    <td>tan &#966;</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>or</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>-.71</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>240</td>
    <td></td>
    <td>3"</td>
  </tr>
</table></div>

<p>the angle corresponding is approximately 35&frac14;&deg; (see table page 451).</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1090a.jpg" width="700" height="507" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,332 and 1,333.&mdash;Diagrams for circuits containing inductance and capacity. Since
inductance and capacity act 180&deg; apart, their reactances, or their ohmic drops may be
represented by oppositely directed lines. These may be drawn above and below a reference
line, as in fig. 1,332, and their algebraic sum taken, or both may be drawn on the
same side of the reference line and their difference in lengths, as CD, fig. 1,333, measured.
Recourse to a diagram for obtaining the resultant reactance in circuits containing inductance
and capacity is unnecessary as it is simply a matter of taking the difference of two quantities.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1091" id="Page_1091">[Pg 1091]</a></span></p>

<p><strong>Circuits Containing Inductance and Capacity.</strong>&mdash;The
effect of capacity in a circuit is exactly the opposite of inductance,
that is, one tends to neutralize the other. The method of
representing each graphically has been shown in the preceding
figures. Since they act oppositely, that is 180&deg; apart, the
reactance due to each may be calculated and the values thus
found, represented by oppositely directed vertical lines: the
inductance resistance upward from a reference line, and the
capacity resistance downward from the same reference line.
The difference then is the resultant impedance. This method is
shown in fig. 1,332, but it is more conveniently done as in fig. 1,333.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1091a.jpg" width="700" height="289" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,334.</span>&mdash;Diagram of circuit containing 30 milli-henrys inductance and 125 microfarads
capacity, with current of 20 amperes, 100 frequency.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE.&mdash;In a circuit, as in fig. 1,334, containing an inductance
of 30 milli-henrys and a capacity of 125 microfarads, how many volts
must be impressed on the circuit to produce a current of 20 amperes
having a frequency of 100.</p>

<p>The inductance reactance is</p>

<p class="center">X<sub>i</sub>&nbsp;=&nbsp;2&#960;<em>f</em>L&nbsp;=&nbsp;2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.03&nbsp;=&nbsp;18.85 ohms.
</p>

<p>Substituting this and the current value of 20 amperes in the formula
for inductance pressure</p>

<p class="center">E<sub>i</sub>&nbsp;=&nbsp;R<sub>i</sub>I&nbsp;=&nbsp;18.85&nbsp;&times;&nbsp;20&nbsp;=&nbsp;377 volts.
</p>

<span class="pagenum"><a name="Page_1092" id="Page_1092">[Pg 1092]</a></span>

<p>Reducing 125 microfarads to .000125 farad, and substituting in the
formula for capacity pressure</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td>I</td>
    <td></td>
    <td>20</td>
  </tr>
  <tr>
    <td>E<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>255 volts.</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.000125</td>
  </tr>
</table></div>

<p>A diagram is unnecessary in obtaining the impressed pressure since
it is simply the difference between inductance pressure and capacity
pressure (the circuit being assumed to have no resistance), that is</p>

<p class="center">impressed pressure&nbsp;=&nbsp;E<sub>i</sub> - E<sub>c</sub>&nbsp;=&nbsp;377 - 255&nbsp;=&nbsp;122 volts.
</p>

<p>EXAMPLE.&mdash;A circuit in which a current of 20 amperes is flowing
at a frequency of 100, has an inductance reactance of 18.25 ohms, and a
capacity of 125 microfarads. What is the impedance?</p>

<p>The reactance due to capacity is</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="reactance due to capacity">
  <tr>
    <td></td>
    <td></td>
    <td>1</td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>X<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>12.76 ohms.</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;100&nbsp;&times;&nbsp;.000125</td>
  </tr>
</table></div>

<p>The impedance of the circuit then is the difference between the two
reactances, that is impedance&nbsp;=&nbsp;inductance reactance&nbsp;-&nbsp;capacity reactance,
or</p>

<p class="center">Z&nbsp;=&nbsp;X<sub>i</sub> - X<sub>c</sub>&nbsp;=&nbsp;18.25 - 12.76&nbsp;=&nbsp;5.49 ohms.
</p>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1092a.jpg" width="700" height="340" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,335.</span>&mdash;Impedance diagram for circuit (of above example) containing inductance and
capacity. With any convenient scale, erect a perpendicular AB&nbsp;=&nbsp;18.25 ohms, and CD =
12.76 ohms. Continue CD by dotted line to D' so that CD'&nbsp;=&nbsp;AB, then DD'&nbsp;=&nbsp;AB - CD
= inductance reactance&nbsp;-&nbsp;capacity reactance, which is equal to the impedance. Expressed
by letters Z&nbsp;=&nbsp;X<sub>i</sub>&nbsp;-&nbsp;X<sub>c</sub>&nbsp;=&nbsp;DD', which by measurement&nbsp;=&nbsp;5.49 ohms.</p></div>
</div>

<p><strong>Circuits Containing Resistance, Inductance, and Capacity.</strong>&mdash;When
the three quantities resistance, inductance, and
capacity, are present in a circuit, the combined effect is easily<span class="pagenum"><a name="Page_1093" id="Page_1093">[Pg 1093]</a></span>
understood by remembering that inductance and capacity
always act oppositely, that is, they tend to neutralize each other.
Hence, in problems involving the three quantities, the resultant
of inductance and capacity is first obtained, which, together
with the resistance, is used in determining the final effect.</p>

<p>Capacity introduced into a circuit containing inductance
reduces the latter and if enough be introduced, inductance will
be neutralized, giving a resonant circuit which will act as though
only resistance were present.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1093a.jpg" width="700" height="320" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,336.</span>&mdash;Impedance diagram for circuit containing resistance, inductance and capacity.
The symbols correspond to those used in equation (1) below. In constructing the diagram
from the given values, lay off AB&nbsp;=&nbsp;resistance; at B, draw a line at right angles, on which lay
off above the resistance line, BC&nbsp;=&nbsp;inductive reactance, and below, BD&nbsp;=&nbsp;capacity reactance,
then the resultant reactance&nbsp;=&nbsp;BC - BD&nbsp;=&nbsp;BD'. Join A and D', then AD'&nbsp;=&nbsp;impedance.</p></div>
</div>

<p><strong>Ques. What is the expression for impedance of a circuit
containing resistance, inductance and capacity?</strong></p>

<p>Ans. It is equal to <em>the square root of the sum of the resistance
squared plus the square of inductance reactance minus capacity
reactance.</em></p>

<div class="blockquot">

<p>This is expressed plainer in the form of an equation as follows:</p>

<p class="center"><em>impedance</em>&nbsp;=&nbsp;&#8730;<span class="bt">(<em>resistance<sup>2</sup></em>&nbsp;+&nbsp;(<em>inductance reactance</em>&nbsp;-&nbsp;<em>capacity reactance</em>)<sup>2</sup>)</span>
</p>

<p>or, using symbols,</p></div>

<p class="center"><strong>Z&nbsp;=&nbsp;&#8730;<span class="bt">(R<sup>2</sup>&nbsp;+&nbsp;(X<sub>i</sub> - X<sub>c</sub>)<sup>2</sup>)</span>      <span class="linenum">(1)</span></strong>
</p>

<p><span class="pagenum"><a name="Page_1094" id="Page_1094">[Pg 1094]</a></span></p>

<p><strong>Ques. If the capacity reactance be larger than the
inductance reactance, how does this affect the sign of
(X<sub>i</sub>-X<sub>c</sub>)<sup>2</sup>?</strong></p>

<p>Ans. The sign of the resultant reactance of inductance and
capacity will be negative if capacity be the greater, but since in
the formula the reactance is squared, the sign will be positive.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1094a.jpg" width="700" height="693" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,337.</span>&mdash;Impedance diagram of a circuit containing 25 ohms resistance, 30 ohms inductance,
and 40 ohms capacity. The resultant reactance being due to excess of capacity, the
impedance line AC' falls <em>below</em> the horizontal line AB, indicating that the current <em>leads</em>
pressure.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE.&mdash;What is the impedance in a circuit having 25 ohms
resistance, 30 ohms inductance reactance, and 40 ohms capacity reactance?</p>

<p>To solve this problem graphically, draw the line AB, in fig. 1,337,
equal to 25 ohms resistance, using any convenient scale.</p>

<p>At B draw upward at right angles BC&nbsp;=&nbsp;30 ohms; draw from C downward
CC'&nbsp;=&nbsp;40 ohms. This gives&nbsp;-BC' (= BC - CC') showing the capacity reactance
to be 10 ohms in excess of the inductance reactance. Such a
<span class="pagenum"><a name="Page_1095" id="Page_1095">[Pg 1095]</a></span>circuit is equivalent to one having no inductance but the same resistance
and 10 ohms capacity reactance.</p>

<p>The diagram is completed in the usual way by joining AC giving the
required impedance, which by measurement is 26.9 ohms.</p>

<p>By calculation, Z&nbsp;=&nbsp;&#8730;<span class="bt">(25<sup>2</sup>&nbsp;+&nbsp;(30 - 40)<sup>2</sup>)</span>&nbsp;=&nbsp;&#8730;<span class="bt">(25<sup>2</sup>&nbsp;+&nbsp;(-10)<sup>2</sup>)</span>&nbsp;=&nbsp;26.9.</p></div>

<p><strong>Form of Impedance Equation without Ohmic Values.&mdash;</strong></p>

<p>Using the expressions 2&#960;<em>f</em>L for inductance reactance and 1&nbsp;/&nbsp;(2&#960;<em>f</em>C)
for capacity reactance, and substituting in equation (1) on page
<a href="#Page_1093">1,093</a> gives the following:</p>

<p class="center">Z&nbsp;=&nbsp;&#8730;<span class="bt">(R<sup>2</sup>&nbsp;+&nbsp;(2&#960;<em>f</em>L - 1&nbsp;/&nbsp;(2&#960;<em>f</em>C))<sup>2</sup>)</span>      <span class="linenum">(2)</span>
</p>

<p>which is the proper form of equation (1) to use in solving problems
in which the ohmic values of inductance and capacity must
be calculated.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1095a.jpg" width="700" height="245" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,338.</span>&mdash;EXAMPLE: A resistance of 20 ohms and an inductance of .02 henry are connected
in parallel as in the diagram. What is the impedance, and how many volts are
required for 50 amperes, when the frequency is 78.6? SOLUTION: The time constants
are not alike, hence the geometric sum of the reciprocals must be taken as the reciprocal
of the required impedance. That is, the combined conductivity will be the hypothenuse
of the right triangle, of which the ohmic conductivity and the reactive conductivity are
the two sides, respectively. Accordingly: 1&nbsp;/&nbsp;R&nbsp;=&nbsp;1&nbsp;/&nbsp;20&nbsp;=&nbsp;.05, and 1&nbsp;/&nbsp;(2&#960;<em>f</em>L)&nbsp;=&nbsp;1&nbsp;/&nbsp;10&nbsp;=&nbsp;.1, from which,
1&nbsp;/&nbsp;R&nbsp;=&nbsp;&#8730;<span class="bt">((1&nbsp;/&nbsp;R<sub>1</sub>)<sup>2</sup>&nbsp;+&nbsp;(1&nbsp;/&nbsp;(2&#960;<em>f</em>L))<sup>2</sup>)</span>&nbsp;=&nbsp;.111. Whence Z&nbsp;=&nbsp;1&nbsp;/&nbsp;.111&nbsp;=&nbsp;9 ohms.</p></div>
</div>

<div class="pagenum"><a name="Page_1096" id="Page_1096">[Pg 1096]</a></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1096a.jpg" width="700" height="223" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,339.</span>&mdash;Diagram of circuit containing 23 ohms resistance, 41 milli-henrys inductance, and
51 microfarads capacity, with current supplied at a frequency of 150.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE.&mdash;A current has a frequency
of 150. It passes through a
circuit, as in fig. 1,339, of 23 ohms resistance,
of 41 milli-henrys inductance,
and of 51 microfarads capacity. What
is the impedance?</p>

<p>The inductance reactance or</p>

<p class="center">X<sub>i</sub>&nbsp;=&nbsp;2&#960;<em>f</em>L&nbsp;=&nbsp;2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;150&nbsp;&times;&nbsp;.041&nbsp;=&nbsp;38.64 ohms
</p>

<p>(note that 41 milli-henrys are reduced
to .041 henry before substituting in the
above equation).</p>

<p>The capacity reactance, or</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="capacity reactance">
  <tr>
    <td></td>
    <td></td>
    <td>1</td>
    <td></td>
    <td>1</td>
  </tr>
  <tr>
    <td>X<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>20.8 ohms</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;150&nbsp;&times;&nbsp;.000051</td>
  </tr>
</table></div>

<p>(note that 51 microfarads are reduced
to .000051 farad before substituting in
the above equation).</p>

<p>Substituting the values as calculated
for 2&#960;<em>f</em>L and 1&nbsp;/&nbsp;(2&#960;<em>f</em>C) in equation (2)</p>

<p class="center">Z&nbsp;=&nbsp;&#8730;<span class="bt">(23<sup>2</sup>&nbsp;+&nbsp;(38.64 - 20.8)<sup>2</sup>)</span>&nbsp;=&nbsp;29.1 ohms.
</p>

<p>To solve the problem graphically, lay
off in fig. 1,340, the line AB equal to 23
ohms resistance, using any convenient
scale. Draw upward and at right
angles to AB the line BC&nbsp;=&nbsp;38.64 ohms
inductance reactance, and from C lay
off downward CC'&nbsp;=&nbsp;20.8 ohms capacity
reactance. The resultant reactance<span class="pagenum"><a name="Page_1097" id="Page_1097">[Pg 1097]</a></span>
is BC' and being above the horizontal line AB shows that inductance
reactance is in excess of capacity reactance by the amount BC'. Join
AC' which gives the impedance sought, and which by measurement is
29.1 ohms.</p></div>

<p>In order to obtain the <strong>impressed pressure in circuits
containing resistance, inductance and reactance</strong>, an
equation similar to (2) on page <a href="#Page_1095">1,095</a> is used which is made up
from the following:</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td>E<sub>o</sub></td>
    <td>=</td>
    <td>RI</td>
    <td class="tdp">(3)</td>
  </tr>
  <tr>
    <td>E<sub>i</sub></td>
    <td>=</td>
    <td>2&#960;<em>f</em>LI</td>
    <td class="tdp">(4)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>I</td>
  </tr>
  <tr>
    <td>E<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(5)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
  </tr>
</table></div>

<div class="figcenter" style="width: 695px;">
<img src="images/ill-p1097a.jpg" width="695" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,340.</span>&mdash;Impedance diagram for the circuit shown in fig. 1,339. Note that the resultant
reactance being due to excess of inductance, the impedance line AC' falls <em>above</em> the horizontal
line AB. This indicates that the current <em>lags</em> behind the pressure.</p></div>
</div>

<p>When all three quantities, resistance, inductance, and
capacity are present, the equation is as follows:</p>

<p><span class="pagenum"><a name="Page_1098" id="Page_1098">[Pg 1098]</a></span></p>


<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td><em>impressed pressure</em></td>
    <td>=</td>
    <td><em>&#8730;<span class="bt">(ohmic drop<sup>2</sup>&nbsp;+&nbsp;(inductive drop&nbsp;-&nbsp;capacity drop)<sup>2</sup>)</span></em></td>
  </tr>
  <tr>
    <td>E<sub>im</sub></td>
    <td>=</td>
    <td>&#8730;<span class="bt">(E<sub>o</sub><sup>2</sup>&nbsp;+&nbsp;(E<sub>i</sub>&nbsp;-&nbsp;E<sub>c</sub>)<sup>2</sup>)</span></td><td align="left"><span class="linenum">(6)</span></td>
  </tr>
</table></div>

<p>Substituting in this last equation (6), the values given in (3),
(4) and (5)</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td>E<sub>im</sub></td>
    <td>=</td>
    <td>&#8730;<span class="bt">(R<sup>2</sup>I<sup>2</sup>&nbsp;+&nbsp;(2&#960;<em>f</em>LI - (I&nbsp;/&nbsp;(2&#960;<em>f</em>C)))<sup>2</sup>)</span></td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>I&#8730;<span class="bt">(R<sup>2</sup>&nbsp;+&nbsp;(2&#960;<em>f</em>L - (1&nbsp;/&nbsp;(2&#960;<em>f</em>C)))<sup>2</sup>)</span></td>
    <td class="tdp">(7)</td>
  </tr>
</table></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1098a.jpg" width="700" height="406" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,341.</span>&mdash;Diagram of circuit containing 25 ohms resistance, .15 henry inductance, and 125
microfarads capacity, with current of 8 amperes at 60 frequency.</p></div>
</div>

<p><strong>Ques. What does the quantity under the square root
sign in equation (7) represent?</strong></p>

<p>Ans. It is the impedance of a circuit possessing resistance,
inductance, and capacity.</p>

<p><span class="pagenum"><a name="Page_1099" id="Page_1099">[Pg 1099]</a></span></p>

<p><strong>Ques. Why?</strong></p>

<p>Ans. Because it is that quantity which multiplied by the
current gives the pressure, which is in accordance with Ohm's
law.</p>

<div class="figcenter" style="width: 578px;">
<img src="images/ill-p1099a.jpg" width="578" height="700" alt="" />
<div class="caption"><p>Fig. 1,342.&mdash;Diagram for finding the pressure necessary to be impressed on the circuit shown
in fig. 1,341, to produce a current of 8 amperes.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE.&mdash;An alternator is connected to a circuit having, as in
fig. 1,341, 25 ohms resistance, an inductance of .15 henry, and a capacity
of 125 microfarads. What pressure must be impressed on the circuit to
allow 8 amperes to flow at a frequency of 60?</p>

<p>The ohmic drop is</p>

<p class="center">E<sub>o</sub>&nbsp;=&nbsp;RI&nbsp;=&nbsp;25&nbsp;&times;&nbsp;8&nbsp;=&nbsp;200 volts.
</p>

<p>The inductance drop is</p>

<p class="center">E<sub>i</sub>&nbsp;=&nbsp;2&#960;<em>f</em>LI&nbsp;=&nbsp;2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.15&nbsp;&times;&nbsp;8&nbsp;=&nbsp;452 volts
</p>

<p>The capacity drop is</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="capacity drop">
  <tr>
    <td></td>
    <td></td>
    <td>I </td>
    <td></td>
    <td>8</td>
  </tr>
  <tr>
    <td>E<sub>c</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>170 volts.</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>2&#960;<em>f</em>C</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.000125</td>
  </tr>
</table></div>

<span class="pagenum"><a name="Page_1100" id="Page_1100">[Pg 1100]</a></span>

<p>Substituting the values thus found,</p>

<div class="center">
<table class="tdl" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td>impressed pressure</td>
    <td>=</td>
    <td>&#8730;<span class="bt">(E<sub>o</sub><sup>2</sup>&nbsp;+&nbsp;(E<sub>i</sub> - E<sub>c</sub>)<sup>2</sup>)</span></td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>&#8730;<span class="bt">(200<sup>2</sup>&nbsp;+&nbsp;(452 - 170)<sup>2</sup>)</span></td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>&#8730;<span class="bt">(200<sup>2</sup>&nbsp;+&nbsp;282<sup>2</sup>)</span></td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>&#8730;<span class="bt">(119524)</span></td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>345.7 volts.</td>
  </tr>
</table></div>
<span class="pagenum"><a name="Page_1101" id="Page_1101">[Pg 1101]</a></span></div>
<div class="chapter"></div>
<hr class="chap" />




<h2>CHAPTER XLVIII<br />

THE POWER FACTOR</h2>


<p>The determination of the power in a direct current circuit is
a simple matter since it is only necessary to multiply together the
volts and amperes to obtain the output in watts. In the case of
alternating current circuits, this holds true only when the current
is in phase with the pressure&mdash;a condition rarely found in practice.</p>

<p>When the current is not in phase with the pressure, the product
of volts and amperes as indicated by the voltmeter and ammeter
must be multiplied by a coefficient called the <em>power factor</em> in
order to obtain the <em>true watts</em>, or actual power available.</p>

<p>There are several ways of defining the power factor, any of
which requires some explanation. The power factor may be
defined as: <em>The number of watts indicated by a wattmeter, divided
by the apparent watts</em>, the latter being the <em>watts as measured
by a voltmeter and ammeter</em>.</p>

<p>The power factor may be expressed as being equal to</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td><em>true power</em></td>
    <td></td>
    <td><em>true watts</em></td>
    <td></td>
    <td><em>true watts</em></td>
  </tr>
  <tr>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td><em>apparent power</em></td>
    <td></td>
    <td><em>apparent watts</em></td>
    <td></td>
    <td><em>volts</em>&nbsp;&times;&nbsp;<em>amperes</em></td>
  </tr>
</table></div>

<p><strong>Ques. What are the true watts?</strong></p>

<p>Ans. The watts as measured by a wattmeter.</p>

<p><span class="pagenum"><a name="Page_1102" id="Page_1102">[Pg 1102]</a></span></p>

<p><strong>Ques. What are the apparent watts?</strong></p>

<p>Ans. The watts obtained by multiplying together the simultaneous
voltmeter and ammeter readings.</p>

<p><strong>Ques. What is usually meant by power factor?</strong></p>

<p>Ans. The multiplier used with the apparent watts to determine
how much of the power supplied is available.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1102a.jpg" width="700" height="268" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,343.</span>&mdash;Marine analogy of power factor. A ferry boat in crossing a river to a slip C
would head for some point B up stream from C to allow for the effect of the tide. Under
such conditions the actual motion (referred to the water) would be from A to B, and the
apparent motion, from A to C. Accordingly, the energy expended in propelling the boat
from A to B in still water, will propel it from A to C when the tide is running in the direction
of the arrow. The effect of the tide is the same as that of inductance or capacity in
an alternating circuit, that is, it puts the applied force or thrust (impressed volts) out of
phase with the motion of the boat (amperes), this phase difference being indicated by the
angle BAC or &#966;. Now, <em>work</em> (watts) is the product of two factors, pressure (volts) and distance
(amperes); accordingly, the apparent work done in propelling the boat from A to C is
the product of the <em>thrust of the paddle wheels multiplied by</em> AC, which in analogy corresponds
to the product of voltmeter and ammeter readings at the alternator, called "kva." Actually,
however, the power is only applied from A to B, the boat being carried sidewise by the
tide, as it crosses, a distance BC which represents no energy expended by the paddle wheels.
In analogy, the actual power, expended in propelling boat from A to B corresponds to
the wattmeter reading in an alternating current power circuit. To obtain the actual
work done on the boat, the product of its apparent motion&nbsp;&times;&nbsp;thrust must be multiplied
by a coefficient or <em>power factor</em> because the thrust is applied at an angle to the apparent
motion, the power factor being equal to the cosine of this angle, (&#966;) or AB&nbsp;&divide;&nbsp;AC.
Similarly, when there is phase difference between pressure and alternating current, the
voltmeter and ammeter readings must be multiplied by the power factor or cos &#966; to give
the output of an alternator available for external work, the excess power indicated by
ammeter and voltmeter readings, performing no external work, but causing objectionable
heating of the alternator.</p></div>
</div>

<p><strong>Ques. Upon what does the power factor depend?</strong></p>

<p>Ans. Upon the relative amounts of resistance inductance and
capacity contained in the circuit.</p>

<p><span class="pagenum"><a name="Page_1103" id="Page_1103">[Pg 1103]</a></span></p>

<p><strong>Ques. How does the power factor vary in value?</strong></p>

<p>Ans. It varies from one to zero.</p>

<div class="blockquot">

<p>The power factor, as will be shown later, is equal to <em>the cosine of the
angle of phase difference</em>; its range then is from one to zero because
these are the limiting values of the cosine of an angle (neglecting the
+ or-sign).</p></div>

<p><strong>Ques. What is the effect of lag or lead of the current
on the power factor?</strong></p>

<p>Ans. It causes it to become less than one.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1103a.jpg" width="700" height="372" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,344.</span>&mdash;Method of drawing the power curve from the pressure and current curves. As
shown, the same scale is used for all curves. This as a rule, makes the power curve
inconveniently high, hence it is usually drawn to smaller scale as in fig. 1,345.</p></div>
</div>

<p><strong>How to Obtain the Power Curve.</strong>&mdash;Since under any phase
condition, the power at any instant is equal to the product of the
pressure multiplied by the current at that instant, a curve may
be easily plotted from the pressure and current curves, giving the
instantaneous values of the power through a complete cycle.</p>

<div class="blockquot">

<p>In fig. 1,344, from the zero line of the current and pressure curves,
draw any ordinate as at F cutting the current curve at G and the pressure<span class="pagenum"><a name="Page_1104" id="Page_1104">[Pg 1104]</a></span>
curve at G'. The values for current and pressure at this point are from
the scale, 2 amperes and 3.7 volts. Since watts&nbsp;=&nbsp;amperes&nbsp;&times;&nbsp;volts, the
ordinate FG is to be multiplied by ordinate FG' that is,</p>

<p class="center">2&nbsp;&times;&nbsp;3.7&nbsp;=&nbsp;7.4.
</p>

<p>Project up through F the ordinate FG"&nbsp;=&nbsp;7.4, and this will give one
point on the power curve.</p>

<p>Similarly at another point, say M, where the current and pressure
are maximum</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td>MS</td>
    <td>&times;</td>
    <td>MS'</td>
    <td>=</td>
    <td>MS",</td>
    <td>that is</td>
  </tr>
  <tr>
    <td>3</td>
    <td>&times;</td>
    <td>5</td>
    <td>=</td>
    <td>15</td>
  </tr>
</table></div>

<p>giving S" another point on the curve. Obtaining several points in this
way the power curve is then drawn through them as shown.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1104a.jpg" width="700" height="237" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,345.</span>&mdash;Usual method of drawing power curve from the pressure and current curves.
A smaller scale is employed for the power curve in order to reduce its height.</p></div>
</div>

<p><strong>Ques. Why is the power curve positive in the second
half of the period when there are negative values of current
and pressure?</strong></p>

<p>Ans. Because the product of two negative quantities is
positive.</p>

<p><strong>Ques. Does fig. 1,344 represent the usual way of drawing
a power curve?</strong></p>

<p>Ans. Since ordinates of the power curve are products of the
current and pressure ordinates, they will be of inconvenient<span class="pagenum"><a name="Page_1105" id="Page_1105">[Pg 1105]</a></span>
length if drawn to the same scale; it is therefore customary to
use a different scale for the power ordinates, as in fig. 1,345.</p>

<div class="blockquot">

<p>The illustration is lettered identical with fig. 1,344, with which it
should be compared.</p></div>

<p><strong>Synchronism of Current and Pressure; Power Factor
Unity.</strong>&mdash;The current and pressure would be in phase as represented
in fig. 1,346 were it possible to have a circuit containing
resistance only. In actual practice all circuits contain at
least a small amount of reactance.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1105a.jpg" width="700" height="377" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,346.</span>&mdash;Synchronism of current and pressure. Power curve showing that the power
factor is unity. This is indicated by the fact that the power curve does not project
below the base or zero line.</p></div>
</div>

<p>A circuit supplying nothing but incandescent lamps comes
very nearly being all resistance, and may be so considered in
the discussion here. Fig. 1,347 illustrates a circuit containing
only resistance. In such a circuit the pressure and current
(as shown in fig. 1,346) pass through zero and through their
maximum values together.</p>

<p><span class="pagenum"><a name="Page_1106" id="Page_1106">[Pg 1106]</a></span></p>

<p>Multiplying instantaneous values of volts and amperes will
give the power curve, as before explained, whose average value
is half-way between the zero line and the maximum of the
curve; that part of the power curve above the line of average
power WW, exactly filling the open space below the line
WW. That is,</p>

<div class="center">
<table class="tdl" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td>average power</td>
    <td>=</td>
    <td>maximum power&nbsp;&divide;&nbsp;&#8730;<span class="bt">2</span></td>
  </tr>
  <tr>
    <td></td>
    <td rowspan="3" class="br">=</td>
    <td>maximum voltage&nbsp;&times;&nbsp;maximum current</td>
  </tr>
  <tr>
    <td></td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td></td>
    <td class="tdc">&#8730;<span class="bt">2</span></td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>virtual voltage&nbsp;&times;&nbsp;virtual current.</td>
  </tr>
</table></div>

<p>This latter is simply the product of the voltmeter and ammeter
readings which gives the watts just the same as in direct current.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1106a.jpg" width="700" height="314" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,347.</span>&mdash;Diagram of circuit containing only resistance; in such a circuit the power factor
is unity.</p></div>
</div>

<p><strong>Ques. What should be noticed about the power curve?</strong></p>

<p>Ans. Its position with respect to the zero line; it lies wholly
above the zero line which denotes that all the power delivered to
the circuit except that dissipated by friction is useful, that is, the<span class="pagenum"><a name="Page_1107" id="Page_1107">[Pg 1107]</a></span>
power factor is unity. Hence, <em>to keep the power factor as near
unity as possible is one of the chief problems in alternating current
distribution</em>.</p>

<p><strong>Ques. Can the power factor be less than unity if the
current and pressure be in phase?</strong></p>

<p>Ans. Yes, if the waves of current and voltage be distorted
as in fig. 1,348.</p>

<p><strong>Effect of Lag and Lead.</strong>&mdash;In an alternating circuit the
amount of power supplied depends on the phase relationship
of the current and pressure. As just explained, when there is
synchronism of current and pressure, that is, when they are in
phase (as in fig. 1,346) the power factor is unity, assuming no
distortion of current and pressure waves. In all other cases the
power factor is less than unity that is, <em>the effect of lag or lead is
to make the power factor less than unity</em>.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1107a.jpg" width="700" height="194" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,348.</span>&mdash;Case of synchronism of current and pressure with power factor less than unity.
Suppose the waves of current and voltage to be in phase, but distorted in form, and not
symmetrical, so that they do not run uniformly together, as shown in the figure. Then
the real power factor may not be unity, although indicated as such by the power factor
meter. However, the switchboard instruments are made to show the angle of lag as the
power factor, because the error due to wave distortion is generally too small to be considered.</p></div>
</div>
<p><span class="pagenum"><a name="Page_1108" id="Page_1108">[Pg 1108]</a></span></p>
<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1108a.jpg" width="700" height="329" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,349.</span>&mdash;Effect of lag on the power factor. When the current lags behind the pressure
the power factor becomes less than unity. It will be seen that the power curve projects
below the zero line giving the shaded area which represents negative power which must
be subtracted from the + areas above the zero line to get the net power. In the figure
the line WW' is drawn at a height corresponding to the average power, and HN at a height
corresponding to the average power that would be developed if the current were in phase
with the pressure. The power factor then is represented by M&nbsp;&divide;&nbsp;S, and by inspection of
the figure it is seen that this is less than unity.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1108b.jpg" width="700" height="252" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,350.</span>&mdash;Effect of lead on the power factor. When the current is in advance of the pressure
the power factor becomes less than unity. The curve, as shown, projects below the
zero line, giving the shaded area which represents negative power which must be subtracted
from the + areas above the zero line to get the net power. As in fig. 1,349, the
line WW' at a height M represents the average power, and HN the average power for
synchronism of current and pressure. The power factor then is M&nbsp;&divide;&nbsp;S which is less
than unity.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1109" id="Page_1109">[Pg 1109]</a></span></p>

<p>The effect of lag on the power factor may be illustrated by
fig. 1,349, in which the angle between the pressure and current,
or the angle of lag is taken as 40&deg;, corresponding to a power
factor of .766. Plotting the power curve from the products
of instantaneous volts and amperes taken at various points, the
power curve is obtained, a portion of which lies below the horizontal
line. The significance of this is that at certain times, the
current is flowing in the opposite direction to that in which the
impressed pressure would send it. During this part of the period
conditions are reversed, and the power (indicated by the shaded
area), instead of being supplied by the source to the circuit, is
being supplied by the circuit to the source.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1109a.jpg" width="700" height="466" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,351.</span>&mdash;Steam engine analogy of power factor. The figure represents an indicator card
of an engine in which the steam distribution is such that the steam is expanded below
the back pressure line, that is below the pressure of the exhaust. This results in <em>negative
work</em> which must be overcome by the <em>momentum</em> or <em>kinetic energy</em> previously stored in
the fly wheel, and which is represented on the diagram by the shaded loop S. If the
exhaust valve had opened at G, the amount of work done during the revolution would be
represented by the area M, but continuing the expansion below the back pressure line,
the work done is M - S. This latter case as compared with the first when expansion
does not continue below the back pressure line gives an efficiency (power factor) of (M - S)
&divide; M, the shaded area representing so much loss.</p></div>
</div>

<div class="blockquot">

<p>This condition is exactly analogous to the case of a steam engine,
expanding the steam below the back or exhaust pressure, a condition
sometimes caused by the action of the governor in considerably reducing<span class="pagenum"><a name="Page_1110" id="Page_1110">[Pg 1110]</a></span>
the cut off for very light load. An indicator diagram of such steam
distribution is shown in fig. 1,351. This gives a negative loop in the
diagram indicated by the shaded section.</p>

<p>It must be evident that the average pressure of the shaded loop portion
of the diagram must be subtracted from that of the other portion,
because during the expansion below the exhaust pressure line, the
back pressure is in excess of the forward pressure exerted on the piston
by the expanding steam, and the engine would accordingly reverse its
motion, <em>were it not for the energy previously stored up in the fly wheel</em> in
the form of <em>momentum</em>, which keeps the engine moving during this period
of back thrust. Evidently the shaded area must be subtracted from
the positive area to obtain the net work done during the stroke.
Hence following the analogy as far as possible if M work (watts) be
done during each revolution (cycle) when steam does not expand below
back pressure (when current and pressure are in phase), and S negative
work (negative watts) be done when steam expands below back pressure
(when there is lag), the efficiency (power factor) is (M - S)&nbsp;&divide;&nbsp;M.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1110a.jpg" width="700" height="218" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,352.</span>&mdash;Power curve illustrating the so-called wattless current in which case the power
factor is zero. By noting that the curve projects equally on each side of the zero line,
the + power areas equal the negative power areas, hence the summation of these areas for
the period is zero, that is, the two + areas minus the two shaded areas equal zero. It
should be noted that the line of average power WW', which is visible in the other figures,
here coincides with the zero line, and the average power then is zero, since the positive
part above the zero line is equal to and offsets the negative (shaded) part below the line.
This is the case of "wattless" current and (considering a circuit with resistance so small
that it may be considered as zero) shows plainly the possibility of having full load current
and voltage on a circuit yet delivering no power, the current simply surging to and fro
without an actual transfer of power.</p></div>
</div>

<p><strong>"Wattless Current;" Power Factor Zero.</strong>&mdash;When the
power factor is zero, it means that the phase difference between
the current and the pressure is 90&deg;.</p>

<p>The term <em>wattless current</em>, as understood, does not indicate an
absence of electrical energy in the circuit; its elements are there,<span class="pagenum"><a name="Page_1111" id="Page_1111">[Pg 1111]</a></span>
but not in an available form for external work. The false power
due to the so called wattless current pulsates in and out of the
circuit without accomplishing any useful work.</p>

<div class="blockquot">

<p>An example of wattless current, showing that the power factor is zero
is illustrated in fig. 1,353. Here the angle of lag is 90&deg;, that is, the current
is 90&deg; behind the pressure.</p>

<p>The power curve is constructed from the current and pressure curves,
and, as shown in the diagram, it lies as much below the zero line
as above, that is, the two plus power areas which occur during each
period are equal to the two negative (shaded) power areas, showing
that the circuit returns as much energy as is sent out. Hence, the total
work done during each period is zero, indicating that although a current
be flowing, this current is not capable of doing external work.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1111a.jpg" width="700" height="220" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,353.</span>&mdash;Example of wattless current showing that the power factor is zero when the
phase difference between current and pressure is 90&deg;. For zero power factor the current
may <em>lead</em> 90&deg; as in fig. 1,352, or <em>lag</em> 90&deg; as here shown. Since the shaded or negative areas =
the plus areas, the average power (indicated by WW' which coincides with the zero line)
is zero, that is the circuit is carrying current under pressure yet delivering no power,
hence, the power factor is zero.</p></div>
</div>

<p><strong>Ques. Is the condition as just described met with in
practice?</strong></p>

<p>Ans. No.</p>

<p><strong>Ques. Why not?</strong></p>

<p>Ans. The condition just described involves that the circuit
have no resistance, all the load being reactance, but it is impossible
to have a circuit without some resistance, though the<span class="pagenum"><a name="Page_1112" id="Page_1112">[Pg 1112]</a></span>
resistance may be made very small in comparison to the reactance
so that a close approach to wattless current is possible.</p>

<p><strong>Ques. Give some examples where the phase difference
is very nearly 90&deg;.</strong></p>

<p>Ans. If an alternator supplies current to a circuit having a very
small resistance and very large inductance, the current would
lag nearly 90&deg; behind the pressure. The primary current of a
transformer working with its secondary on an open circuit is a
practical example of a current which represents very little energy.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1112a.jpg" width="700" height="537" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,354.</span>&mdash;Performance curves of General Electric single phase repulsion induction motor.</p></div>
</div>

<p><strong>Ques. When the phase difference between the current
and pressure is 90&deg;, why is the current called "wattless"?</strong></p>

<p>Ans. Because the product of such a current multiplied by the
pressure does not represent any watts <em>expended</em>.</p>

<div class="blockquot">

<p>A man lifting a weight, and then allowing it to descend the same
distance to its initial position, as shown in figs. 1,355 to 1,357, presents
a mechanical analogy of wattless current.</p>
<span class="pagenum"><a name="Page_1113" id="Page_1113">[Pg 1113]</a></span>
<p>Let the movement of the weight represent the current and the weight
the pressure. Then calling the weight 10 pounds (volts), and the
distance two feet (amperes). The work done by the man (alternator)
on the weight in lifting it is</p>

<p>
10 pounds&nbsp;&times;&nbsp;2 feet   &nbsp;=&nbsp;20 foot pounds      (1)<br />
(10 volts&nbsp;&times;&nbsp;2 amperes&nbsp;=&nbsp;20 watts.)<br />
</p>

<p>The work done on the man by the weight in forcing his hand down
as his muscles relax is</p>

<p>
10 pounds&nbsp;&times;&nbsp;2 feet   &nbsp;=&nbsp;20 foot pounds      (2)<br />
(10 volts&nbsp;&times;&nbsp;2 amperes&nbsp;=&nbsp;20 watts.)<br />
</p>

<p>From (1) and (2) it is seen that the <em>work done by the man on the weight
is equal to the work done by the weight on the man</em>, hence no useful work
has been accomplished; that is, the potential energy of the weight which
it originally possessed has not been increased.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1113a.jpg" width="700" height="306" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,355 to 1,357.</span>&mdash;Mechanical analogy of wattless current. If a man lift a weight any
distance, as from the position of fig. 1,355 to position of fig. 1,356, he does a certain
amount of work on the weight giving it potential energy. When he lowers it to its
original position, as in fig. 1,357, the weight loses the potential energy previously
acquired, that is, it is given back to the man, the "system" (man and weight) having
returned to its original condition as in fig. 1,355. During such a cycle, the work done by
the man on the weight is equal to the work done by the weight on the man and no useful
external work has been accomplished.</p></div>
</div>

<p><strong>Why the Power Factor is equal to Cos &#966;.</strong>&mdash;In the preceding
figures showing power curves for various phase relations
between current and pressure, the curves show the instantaneous
values of the fluctuating power, but what is of more importance,
is to determine the average power developed.</p>

<p><span class="pagenum"><a name="Page_1114" id="Page_1114">[Pg 1114]</a></span></p>

<p>When the current is in phase with the pressure, it is a simple
matter, because the power or</p>

<p class="center"><em>watts&nbsp;=&nbsp;amperes</em>&nbsp;&times;&nbsp;<em>volts</em>
</p>

<p>that is, the product of the ammeter and voltmeter readings will
give the power. However, the condition of synchronism of
current and pressure hardly ever exists in practice, there being
more or less phase difference.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1114a.jpg" width="700" height="571" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,358.</span>&mdash;Method of obtaining the <em>active component</em> of the current; diagram illustrating why
the power factor is equal to cos &#966;. If AB and AC be respectively the given current
and pressure, or readings of the ammeter and voltmeter, and &#966; the angle of phase
difference between current and pressure, then drawing from B, BD perpendicular to AC
will give AD the active component. Now, true power&nbsp;=&nbsp;AC&nbsp;&times;&nbsp;AD, but AD&nbsp;=&nbsp;AB cos &#966;,
hence true power&nbsp;=&nbsp;AC&nbsp;&times;&nbsp;AB cos &#966;. Again, apparent power&nbsp;=&nbsp;AC&nbsp;&times;&nbsp;AB, and since
true power&nbsp;=&nbsp;apparent power&nbsp;&times;&nbsp;power factor, the power factor&nbsp;=&nbsp;cos &#966;.</p></div>
</div>

<p>When the current is not in phase with the pressure, it is considered
as made up of two components at right angles to each other.</p>

<p>1. <em>The active component</em>, in phase with the pressure;</p>

<p>2. <em>The wattless component</em>, at right angles to the pressure.</p>

<p>With phase difference between current and pressure the
product of ammeter and voltmeter readings do not give the true<span class="pagenum"><a name="Page_1115" id="Page_1115">[Pg 1115]</a></span>
power, and in order to obtain the latter, the <em>active component</em>
of the current in phase with the pressure must be considered,
that is,</p>

<p class="center"><em>true power</em>&nbsp;=&nbsp;<em>volts</em>&nbsp;&times;&nbsp;<em>active amperes</em>      <span class="linenum">(1)</span>
</p>

<div class="blockquot">

<p>The active component of the current is easily obtained graphically as
in fig. 1,358.</p>

<p>With any convenient scale draw AB equal to the current as given
or read on the ammeter, and AC, equal to the pressure, making the
angle &#966; between AB and AC equal to the phase difference between the
current and pressure.</p>

<p>From B, draw the line BD perpendicular to AC, then BD will be the
wattless component, and AD (measured with the same scale as was used
for AB) the active component of the current, or that component in
phase with the pressure.</p></div>

<p>Hence from equation (1)</p>

<p class="center">true power&nbsp;=&nbsp;AC&nbsp;&times;&nbsp;AD      <span class="linenum">(2)</span>
</p>

<p>Now in the right triangle ABD</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="right triangle ABD">
  <tr>
    <td>AD</td>
  </tr>
  <tr>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>cos &#966;</td>
  </tr>
  <tr>
    <td>AB</td>
  </tr>
</table></div>

<p>from which</p>

<p class="center">AD&nbsp;=&nbsp;AB cos &#966;      <span class="linenum">(3)</span>
</p>

<p>Substituting this value of AD in equation (2) gives</p>

<p class="center">true power&nbsp;=&nbsp;AC&nbsp;&times;&nbsp;AB cos &#966;      <span class="linenum">(4)</span>
</p>

<p>Now the power factor may be defined as: <em>that quantity by
which the apparent watts must be multiplied in order to give the
true power</em>. That is</p>

<p class="center"><em>true power&nbsp;=&nbsp;apparent watts</em>&nbsp;&times;&nbsp;<em>power factor</em>      <span class="linenum">(5)</span>
</p>

<p>Comparing equations (4) and (5), AC&nbsp;&times;&nbsp;AB in (4) is equal to
the apparent watts, hence, the power factor in (5) is equal to
cos &#966;. That is, <em>the power factor is numerically equal to the cosine
of the angle of phase difference between current and pressure</em>.</p>

<p><span class="pagenum"><a name="Page_1116" id="Page_1116">[Pg 1116]</a></span></p>

<div class="blockquot">

<p>EXAMPLE I.&mdash;An alternator supplies a current of 200 amperes at a
pressure of 1,000 volts. If the phase difference between the current
and pressure be 30&deg;, what is the true power developed?</p>

<p>In fig. 1,359, draw AB to scale, equal to 200 amperes, and draw AC
of indefinite length making an angle of 30&deg; with AB. From B, draw
BD perpendicular to AC which gives AD, the active component, and
which measured with the same scale as was used in laying off AB, measures
173.2 amperes. The true power developed then is</p>

<p class="center">true watts&nbsp;=&nbsp;173.2&nbsp;&times;&nbsp;1,000&nbsp;=&nbsp;173.2 kw.
</p>

<p>The true power may be calculated thus:</p>

<p>From the table cos 30&deg;&nbsp;=&nbsp;.866, hence</p>

<p class="center">true watts&nbsp;=&nbsp;200&nbsp;&times;&nbsp;1,000&nbsp;&times;&nbsp;.866&nbsp;=&nbsp;173.2 kw.
</p>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1116a.jpg" width="700" height="372" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,359.</span>&mdash;Diagram for obtaining the active component of the current in a circuit having
a current of 200 amperes and angle of lag of 30&deg;.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE II.&mdash;If in an alternating current circuit, the voltmeter
and ammeter readings be 110 and 20 and the angle of lag 45&deg;, what is
the apparent power and true power?</p>

<p>The apparent power is simply the product of the current and pressure
readings or</p>

<p class="center">apparent power&nbsp;=&nbsp;20&nbsp;&times;&nbsp;110&nbsp;=&nbsp;2,200 watts
</p>

<p>The true power is the product of the apparent power multiplied by
the cosine of the angle of lag. Cos 45&deg;&nbsp;=&nbsp;.707, hence</p>

<p class="center">true power&nbsp;=&nbsp;2,200&nbsp;&times;&nbsp;.707&nbsp;=&nbsp;1,555.4 watts.
</p>
</div>

<p><span class="pagenum"><a name="Page_1117" id="Page_1117">[Pg 1117]</a></span></p>

<p><strong>Ques. Does the power factor apply to capacity reactance
in the same way as to inductance reactance?</strong></p>

<p>Ans. Yes. The angles of lag and of lead, are from the
practical standpoint, treated as if they lay in the first quadrant
of the circle. Even the negative sign of the tangent &#966; when it
occurs is simply used to determine whether the angle be one of
lag or of lead, but in finding the value of the angle from a table
it is treated as a positive quantity.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1117a.jpg" width="700" height="410" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,360.</span>&mdash;Diagram for obtaining the power factor for example II. With convenient scale,
lay off AB&nbsp;=&nbsp;20 amperes. From A draw AC at 45&deg; to AB, and from B, draw BD perpendicular
to AC. Then, the power factor which is equal to cosine of angle of lag,&nbsp;=&nbsp;AD &divide;
AB&nbsp;=&nbsp;(by measurement) 14.15&nbsp;&divide;&nbsp;20&nbsp;=&nbsp;.707.</p></div>
</div>

<p><strong>Ques. In introducing capacity into a circuit to increase
the power factor what should be considered?</strong></p>

<p>Ans. The cost and upkeep of the added apparatus as well
as the power lost in same.</p>

<p><span class="pagenum"><a name="Page_1118" id="Page_1118">[Pg 1118]</a></span></p>

<p><strong>Ques. How is power lost in a condenser?</strong></p>

<p>Ans. The loss is principally due to a phenomenon known as
<em>dielectric hysteresis</em>, which is somewhat analogous to magnetic
hysteresis. The rapidly alternating charges in a condenser placed
in an alternating circuit may be said to cause alternating polarization
of the dielectric, and consequent heating and loss of energy.</p>

<p><strong>Ques. When is inductance introduced into a circuit
to increase the power factor?</strong></p>

<p>Ans. When the phase difference is due to an excess of capacity.</p>

<div class="blockquot">

<p>EXAMPLE.&mdash;A circuit having a resistance of 3 ohms, and a resultant
reactance of 4 ohms, is connected to a 100 volt line. What is: 1, the
impedance, 2, the current, 3, the apparent power, 4, the angle of lag,
5, the power factor, and 6, the true power?</p>

<p>1. <em>The impedance of the circuit.</em></p>

<div class="blockquot">

<p>Z&nbsp;=&nbsp;&#8730;<span class="bt">(3<sup>2</sup>&nbsp;+&nbsp;4<sup>2</sup>)</span>&nbsp;=&nbsp;5 ohms.</p></div>

<p>2. <em>The current.</em></p>

<div class="blockquot">

<p>current&nbsp;=&nbsp;volts&nbsp;&divide;&nbsp;impedance&nbsp;=&nbsp;100&nbsp;&divide;&nbsp;5&nbsp;=&nbsp;20 amperes.</p></div>

<p>3. <em>The apparent power.</em></p>

<div class="blockquot">

<p>apparent power&nbsp;=&nbsp;volts&nbsp;&times;&nbsp;amperes&nbsp;=&nbsp;100&nbsp;&times;&nbsp;20&nbsp;=&nbsp;2,000 watts.</p></div>

<p>4. <em>The tangent of the angle of lag.</em></p>

<div class="blockquot">

<p>tan &#966;&nbsp;=&nbsp;reactance&nbsp;&divide;&nbsp;resistance&nbsp;=&nbsp;4&nbsp;&divide;&nbsp;3&nbsp;=&nbsp;1.33. From
table of natural tangents (page 451) &#966;&nbsp;=&nbsp;53&deg;.</p></div>

<p>5. <em>The power factor.</em></p>

<div class="blockquot">

<p>The power factor is equal to the cosine of the angle of lag,
that is, power factor&nbsp;=&nbsp;cos 53&deg;&nbsp;=&nbsp;.602 (from table).</p></div>

<p>6. <em>The true power.</em></p>

<div class="blockquot">

<p>The true power is equal to the apparent watts multiplied by
the power factor, or</p></div>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td>true power</td>
    <td>=</td>
    <td>volts</td>
    <td>&times;</td>
    <td>amperes</td>
    <td>&times;</td>
    <td>cos &#966;</td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>100</td>
    <td>&times;</td>
    <td>20</td>
    <td>&times;</td>
    <td>.602</td>
    <td>=</td>
    <td>1,204 watts.</td>
  </tr>
</table></div>
</div>

<p><strong>Ques. Prove that the power factor is unity when there
is no resultant reactance in a circuit.</strong></p>

<p>Ans. When there is no reactance, tan &#966; which is equal to
reactance&nbsp;&divide;&nbsp;resistance becomes 0&nbsp;&divide;&nbsp;R&nbsp;=&nbsp;0. The angle &#966;<span class="pagenum"><a name="Page_1119" id="Page_1119">[Pg 1119]</a></span>
(the phase difference angle) whose tangent is 0 is the angle of
0 degrees. Hence, the power factor which is equal to cos &#966; =
cos 0&deg;&nbsp;=&nbsp;1.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1119a.jpg" width="700" height="597" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,361 to 1,365.</span>&mdash;Diagrams illustrating why the power factor is unity or one when there
is no resultant reactance in the circuit, that is, when the circuit is resonant or has only
resistance. The power factor is equal to the cosine of the angle of lag (or lead). In the
figures this angle is BAC or &#966; and the value of the <em>natural cosine</em> AC gives the power
factor. By inspection of the figures, it is evident that decreasing the reactance decreases
the angle &#966; and increases cos &#966; or the power factor. The circular arc in each figure being
at unity distance from the center A, the power factor with decreasing reactance evidently
approaches unity as its limit, this limit being shown in fig. 1,365 where the reactance
B'C'&nbsp;=&nbsp;0.</p></div>
</div>

<p><strong>Ques. What is the usual value of the power factor in
practice?</strong></p>

<p>Ans. Slightly less than one.</p>

<p><span class="pagenum"><a name="Page_1120" id="Page_1120">[Pg 1120]</a></span></p>

<p><strong>Ques. Why is it desirable to keep the power factor
near unity?</strong></p>

<p>Ans. Because with a low power factor, while the alternator
may be carrying its full load and operating at a moderate temperature,
the consumer is paying only for the actual watts which
are sent over the line to him.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1120a.jpg" width="700" height="319" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,366.</span>&mdash;Diagram illustrating power factor test, when on non-inductive and inductive
circuits. The instruments are connected as shown and by means of the double throw
switch can be put on either the non-inductive or inductive circuit. First turn switch to
left so that current passes through the lamps; for illustration, the following readings are
assumed: ammeter 10, voltmeter 110, and wattmeter 1,100. The power factor then is
wattmeter reading&nbsp;&divide;&nbsp;volts&nbsp;&times;&nbsp;amperes&nbsp;=&nbsp;1,100 actual watts&nbsp;&divide;&nbsp;1,100 apparent watts&nbsp;=&nbsp;1,
that is, on non-inductive circuit the power factor is unity. Now throwing the switch to the
right connecting instruments with the inductive circuits, then for illustration the following
readings may be assumed: ammeter 8, voltmeter 110, and wattmeter 684. Now, as
before, power factor&nbsp;=&nbsp;wattmeter reading&nbsp;&divide;&nbsp;volts&nbsp;&times;&nbsp;amperes&nbsp;=&nbsp;684&nbsp;&divide;&nbsp;(8&nbsp;&times;&nbsp;110)&nbsp;=&nbsp;684
&divide; 880&nbsp;=&nbsp;.78.</p></div>
</div>

<div class="blockquot">

<p>For instance, if a large alternator supplying 1,000 kilowatts at 6,600
volts in a town where a number of induction motors are used on the
line be operating with a power factor of say .625 during a great portion
of the time, the switchboard instruments connected to the alternator will
give the following readings:</p>

<p>Voltmeter 6,600 volts; ammeter 242.4 amperes; power factor meter .625.</p>

<p>The apparent watts would equal 1,600,000 watts or 1,600 kilowatts,
which, if multiplied by the power factor .625 would give 100,000,000 watts
or 1,000 kilowatts which is the actual watts supplied. The alternator
and line must carry 242.4 amperes instead of 151 amperes and the difference
242.4 - 151&nbsp;=&nbsp;91.4 amperes represents a <em>wattless current</em> flowing in
the circuit which causes useless heating of the alternator.</p>
<span class="pagenum"><a name="Page_1121" id="Page_1121">[Pg 1121]</a></span>
<p>The mechanical power which is required to drive the alternator is equivalent
to the actual watts produced, since that portion of the current which
lags, is out of phase with the pressure and therefore requires no energy.</p></div>

<p><strong>Ques. How are alternators rated by manufacturers in
order to avoid disputes?</strong></p>

<p>Ans. They usually rate their alternators as producing so
many kilovolt amperes instead of kilowatts.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1121a.jpg" width="700" height="335" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,367.</span>&mdash;Ayrton and Sumpner method of alternating current power measurement. Three
voltmeters are required, and accordingly the method is sometimes called the three voltmeter
method. It is a good method where the voltage can be regulated to suit the load.
In the figure, let the non-inductive resistance R be placed in series with the load AB.
Measure the following voltages: V across the terminals of R, V<sub>1</sub> across the load AB, and
V<sub>2</sub> across both, that is from A to C. Then, true watts&nbsp;=&nbsp;(V<sub>2</sub><sup>2</sup>&nbsp;-&nbsp;V<sub>1</sub><sup>2</sup>&nbsp;-&nbsp;V<sup>2</sup>)&nbsp;&divide;&nbsp;2R. The best
conditions are when V&nbsp;=&nbsp;V<sub>1</sub>, and, if R&nbsp;=&nbsp;&frac12; ohm, then W&nbsp;=&nbsp;V<sub>2</sub><sup>2</sup>&nbsp;-&nbsp;V<sub>1</sub><sup>2</sup>&nbsp;-&nbsp;V<sup>2</sup>.</p></div>
</div>

<p><strong>Ques. What is a kilovolt ampere (kva)?</strong></p>

<p>Ans. A unit of apparent power in an alternating current
circuit which is equal to one kilowatt when the power factor is
equal to one.</p>

<div class="blockquot">

<p>The machine mentioned on page <a href="#Page_1120">1,120</a> would be designed to carry 151
amperes without overheating and also carry slight overloads for short
periods. It would be rated as 6.6 kilo volts and 151 amperes which
would equal approximately 1,000 kilowatts when the power factor is
1 or unity, and it should operate without undue heating. Now the
lower the power factor becomes, the greater the heating trouble will
be in trying to produce the 1,000 actual kilowatts.</p></div>

<p><span class="pagenum"><a name="Page_1122" id="Page_1122">[Pg 1122]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1122a.jpg" width="700" height="694" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,368</span>&mdash;Curves illustrating <em>power factor</em>. In a circuit having no capacity or inductance,
the power is given by the product of the respective readings of the voltmeter and ammeter,
as in the case of a direct current. In the case of a circuit having capacity or inductance,
this product is higher than the true value as found by a wattmeter, and is known as the
<em>apparent watts</em>. The ratio <em>true watts</em>&nbsp;&divide;&nbsp;<em>apparent watts</em> is known as the power factor. The
current flowing in an inductive circuit, such as the primary of a transformer, is really
made up of two components, as already explained, one of which (the load or active component),
is in phase with the pressure, while the other the magnetizing component, is at
right angles to it, that is, it attains its crest value when the other is at zero, and vice
versa. To illustrate, take a complete cycle divided into 360 degrees and lay out on it
the current required to correspond to a given load on the secondary of a transformer,
say a crest value of 100 amperes, and at right angles to this lay out the current required
for exciting the magnetic circuit of the transformer, giving A, merely for purposes of
illustration, a crest value of 25 amperes. Combining these curves, the dotted curve in
the figure is obtained and which represents the resultant current that would be indicated
by an ammeter placed in the primary circuit of the transformer. It will be noted that this
current attains its maximum at a point 14&deg; 2&acute; later than the load current, giving the angle
of lag. Multiplying the apparent watts by the cosine of the angle of lag gives the true watts.
Now assuming the diagram to show the full load condition of the transformer, the angle
of lag being 14&deg; 2&acute;, the power factor at full load is .97 (.97 being the value of the natural
cosine of 14&deg; 2&acute; as obtained from table, such as on page 451). With no external load on
the transformer, the load component of the current is that necessary to make up the core
losses. For instance, at 5 amperes, while the magnetizing current remains as before at
25 amperes, the angle of lag becomes 78&deg; 41&acute; and the power factor .196. It is thus seen
that in transformers, induction motors, etc., the power factor is a function of the load.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1123" id="Page_1123">[Pg 1123]</a></span></p>

<p><strong>Ques. How can the power factor be kept high?</strong></p>

<p>Ans. By carefully designing the motors and other apparatus
and even making changes in the field current of motors which
are already installed.</p>

<p><strong>Ques. How is the power factor determined in station
operation?</strong></p>

<p>Ans. Not by calculation, but by reading a meter which forms
one of the switchboard instruments.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1123a.jpg" width="700" height="292" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,368.</span>&mdash;Fleming's combined voltmeter and ammeter method of measuring power in
alternating current circuits. It is quite accurate and enables instruments in use to be
checked. In the figure, R is a non-inductive resistance connected in shunt to the inductive
load. The voltmeter V measures the pressure across the resistance XY. A and A<sub>1</sub> are ammeters
connected as shown. Then, true watts&nbsp;=&nbsp;(A<sub>1</sub><sup>2</sup>&nbsp;-&nbsp;A<sup>2</sup>&nbsp;-&nbsp;(V/R)<sup>2</sup>)&nbsp;&times;&nbsp;R&nbsp;/&nbsp;2. If the volt
meter V take an appreciable amount of current, it may be tested as follows: disconnect
R and V at Y, and see that A and A<sub>1</sub> are alike; then connect R and V at Y again, and
disconnect the load. A<sub>1</sub> will equal current taken by R and V in parallel.</p></div>
</div>

<p><strong>Ques. When is the power factor meter of importance
in station operation, and why?</strong></p>

<p>Ans. When rotary converters are used on alternating current
lines for supplying direct currents and the sub-station operators
are kept busy adjusting the field rheostat of the rotary to maintain
a high power factor and prevent overheating of the alternators
during the time of day when there is the maximum demand
for current or the peak of the load.</p>

<p><span class="pagenum"><a name="Page_1124" id="Page_1124">[Pg 1124]</a></span></p>

<div class="blockquot">

<p>EXAMPLE.&mdash;An alternator delivers current at 800 volts pressure at
a frequency of 60, to a circuit of which the resistance is 75 ohms
and .25 henry.</p>

<p>Determine: <em>a</em>, the value of the current, <em>b</em>, angle of lag, <em>c</em>, apparent
watts, <em>d</em>, power factor, <em>e</em>, true power.</p>

<p><em>a. Value of current</em></p></div>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="Value of current">
  <tr>
    <td></td>
    <td></td>
    <td>pressure</td>
    <td></td>
    <td>E</td>
  </tr>
  <tr>
    <td>current</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>impedance</td>
    <td></td>
    <td>&#8730;<span class="bt">(R<sup>2</sup>&nbsp;+&nbsp;(2&#960;<em>f</em>L)<sup>2</sup>)</span></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>800</td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>6.7 amperes</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>&#8730;<span class="bt">(75<sup>2</sup>&nbsp;+&nbsp;(2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.25)<sup>2</sup>)</span></td>
  </tr>
</table></div>

<div class="blockquot">

<p><em>b. The angle of lag</em></p></div>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="The angle of lag">
  <tr>
    <td></td>
    <td></td>
    <td>reactance</td>
    <td></td>
    <td>2&#960;<em>f</em>L</td>
    <td></td>
    <td>2&nbsp;&times;&nbsp;3.1416&nbsp;&times;&nbsp;60&nbsp;&times;&nbsp;.25</td>
  </tr>
  <tr>
    <td>tan &#966;</td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>1.25</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>resistance</td>
    <td></td>
    <td>R</td>
    <td></td>
    <td>75</td>
  </tr>
  <tr>
    <td>&#966;</td>
    <td>=</td>
    <td>angle of lag</td>
    <td>=</td>
    <td>51&deg; 15&acute; </td>
    <td colspan="0">(from table, page 451).</td>
  </tr>
</table></div>

<div class="blockquot">

<p><em>c. The apparent power</em></p></div>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="apparent power">
  <tr>
    <td>apparent power</td>
    <td>=</td>
    <td>volts&nbsp;&times;&nbsp;amperes</td>
    <td>=</td>
    <td>800&nbsp;&times;&nbsp;6.7</td>
    <td>=</td>
    <td>5,360 watts</td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>5.36 kva.</td>
  </tr>
</table></div>

<div class="blockquot">

<p><em>d. The power factor</em></p></div>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="The power factor">
  <tr>
    <td>power factor</td>
    <td>=</td>
    <td>cosine of the angle of lag</td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>cos 51&deg; 15&acute;</td>
    <td>=</td>
    <td>.626.</td>
  </tr>
</table></div>

<div class="blockquot">

<p><em>e. The true power</em></p></div>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="true power">
  <tr>
    <td>true power</td>
    <td>=</td>
    <td>apparent power</td>
    <td>&times;</td>
    <td>power factor</td>
  </tr>
  <tr>
    <td></td>
    <td>=</td>
    <td>5,360</td>
    <td>&times;</td>
    <td>.626</td>
    <td>=</td>
    <td>3,355 watts.</td>
  </tr>
</table></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1124a.jpg" width="700" height="290" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,369.</span>&mdash;Wattmeter method of three phase power measurement. Two wattmeters are
required in unbalanced systems as shown in the illustration. The total power transmitted
is then the algebraic sum of the readings of the two wattmeters. If the power
factor be greater than .5, the power is the arithmetical sum, and if it be less than .5, the
power is the arithmetical difference of the readings.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1125" id="Page_1125">[Pg 1125]</a></span></p>
<div class="chapter"></div>
<hr class="chap" />




<h2>CHAPTER XLIX<br />

ALTERNATORS</h2>


<p><strong>Use of Alternators.</strong>&mdash;The great increase in the application
of electricity for supplying power and for lighting purposes in
industry, commerce, and in the home, is due chiefly to the
economy of distribution of alternating current.</p>

<p>Direct current may be used to advantage in densely populated
districts, but where the load is scattered, it requires, on account
of its low voltage, too great an investment in distributing lines.
In such cases the alternator is used to advantage, for while commutators
can be built for collecting direct current up to 1,000
volts, alternators can be built up to 12,000 volts or more, and
this voltage increased, by step up transformers of high economy,
up to 75,000 or 100,000 volts. Since the copper cost is inversely
as the square of the voltage, the great advantage of alternating
current systems is clearly apparent.</p>

<p>The use of alternating current thus permits a large amount
of energy to be economically distributed over a wide area from
a single station, not only reducing the cost of the wiring, but
securing greater economy by the use of one large station, instead
of several small stations.</p>

<p>The higher voltages generated by alternators enables the transmission
of electrical energy to vastly greater distances than possible
by a direct current system, so that the energy from many
waterfalls that otherwise would go to waste may be utilized.</p>

<p><span class="pagenum"><a name="Page_1126" id="Page_1126">[Pg 1126]</a></span></p>

<p><strong>Classes of Alternator.</strong>&mdash;There are various ways of classifying
alternators. They may be divided into groups, according to:
1, the nature of the current produced; 2, type of drive; 3,
method of construction; 4, field excitation; 5, service requirements,
etc.</p>

<p>From these several points of view, alternators then may be
classified:</p>

<p>1. With respect to the current, as:</p>


<ul><li><em>a.</em> Single phase;</li>
<li><em>b.</em> Polyphase.</li>
</ul>

<p>2. With respect to the type of drive, as:</p>


<ul><li><em>a.</em> Belt or chain driven;</li>
<li><em>b.</em> Direct connected.</li>
</ul>

<p>3. With respect to construction, as:</p>


<ul><li><em>a.</em> Revolving armature;</li>
<li><em>b.</em> Revolving field;</li>
<li><em>c.</em> Inductor.</li>
<li>        Homopolar and heteropolar.</li>
</ul>

<p>4. With respect to mode of field excitation, as:</p>


<ul><li><em>a.</em> Self-exciting;</li>
<li><em>b.</em> Separately excited;</li>
<li>          Exciter direct connected, or gear driven.</li>
<li><em>c.</em> Compositely excited.</li>
</ul>

<p>5. With respect to service requirements, as:</p>


<ul><li><em>a.</em> Slow speed;</li>
<li><em>b.</em> Fly wheel;</li>
<li><em>c.</em> High speed;</li>
<li><em>d.</em> Water wheel type;</li>
<li><em>e.</em> Turbine driven.</li>
</ul>
<p><span class="pagenum"><a name="Page_1127" id="Page_1127">[Pg 1127]</a></span></p>

<p><strong>Single Phase Alternators.</strong>&mdash;As a general rule, when alternators
are employed for lighting circuits, the single phase machines
are preferable, as they are simpler in construction and
do not generate the unbalancing voltages often occurring in
polyphase work.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1127a.jpg" width="700" height="571" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,370.</span>&mdash;Elementary four pole single phase alternator. It has four "inductors" whose
pitch is the same as the pole pitch. They are connected in series and terminate at the
two collector rings as shown. The poles being alternate N and S, it is evident that there
will be two cycles of the current per revolution of the armature. For any number of
poles then the number of cycles equals the number of poles divided by two. Applying
Fleming's rule for induced currents, the direction of the current induced in the inductors
is easily found as indicated by the arrows. The field magnets are excited by coils supplied
with direct current, usually furnished from an external source; for simplicity this is not
shown. The magnets may be considered as of the permanent type.</p></div>
</div>

<p><strong>Ques. What are the essential features of a single phase
alternator?</strong></p>

<p>Ans. Fig. 1,370 shows an elementary single phase alternator.
It consists of an armature, with single phase winding, field<span class="pagenum"><a name="Page_1128" id="Page_1128">[Pg 1128]</a></span>
magnets, and two collector rings and brushes through which the
current generated in the armature passes to the external circuit.</p>

<p><strong>Ques. In what respect do commercial machines differ
mostly from the elementary alternator shown in fig.
1,370, and why?</strong></p>

<p>Ans. They have a large number of poles and inductors in
order to obtain the desired frequency, without excessive speed,
and electromagnets instead of permanent magnets.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1128a.jpg" width="700" height="292" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,371.</span>&mdash;Developed view of elementary single phase four pole alternator and sine curve
showing the alternating current or pressure generated during one revolution. The armature
is here shown as a flat surface upon which a complete view of the winding is seen.
If M be any position of an inductor, by projecting up to the curve gives N, the corresponding
value of the current or pressure. Magnetic lines are shown at the poles representing
a field decreasing in intensity from a maximum at the center to zero at points half way
between the poles, this being the field condition corresponding to the sine form of wave.
In actual machines the variation from the sine curve is considerable in some alternators.
See figs. 1,247 and 1,248.</p></div>
</div>

<p><strong>Ques. In actual machines, why must the magnet cores
be spaced out around the armature with considerable
distance between them?</strong></p>

<p>Ans. In order to get the necessary field winding on the cores,
and also to prevent undue magnetic leakage taking place, laterally
from one limb to the next of opposite sign.</p>

<p><span class="pagenum"><a name="Page_1129" id="Page_1129">[Pg 1129]</a></span></p>

<p><strong>Ques. Is there any gain in making the width of the
armature coils any greater than the pole pitch, and why?</strong></p>

<p>Ans. No, because any additional width will not produce
more voltage, but on the contrary will increase the resistance
and inductance of the armature.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1129a.jpg" width="700" height="564" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,372.</span>&mdash;Elementary four pole two phase alternator. The winding consists of one inductor
per phase per pole, that is, four inductors per phase, the inductors of each phase being
connected in series by the "connectors" and terminating at the collector rings. This
arrangement requires four collector rings, giving two independent circuits. The pitch of
the inductors of each phase is equal to the pole pitch, and the phase difference is equal to
one-half the pole pitch, that is, phase B winding begins at B, a point half-way between
inductors A and A' of phase A winding. Hence when the current or pressure in phase A
is at a maximum, in the ideal case, when inductor A for instance is under the center of a
pole, the current or pressure in B is zero, because B is then half-way between the poles.</p></div>
</div>

<p><strong>Polyphase Alternators.</strong>&mdash;A multiphase or polyphase alternator
is one which delivers two or more alternating currents
differing in phase by a definite amount.</p>

<p><span class="pagenum"><a name="Page_1130" id="Page_1130">[Pg 1130]</a></span></p>

<div class="blockquot">

<p>For example, if two armatures of the same number of turns each be
connected to a shaft at 90 degrees from each other and revolved in a
bipolar field, and each terminal be connected to a collector ring, two
separate alternating currents, differing in phase by 90 degrees, will be
delivered to the external circuit. Thus a two phase alternator will
deliver two currents differing in phase by one-quarter of a cycle, and
similarly a three phase alternator (the three armatures of which are
set 120 degrees from each other) will deliver three currents differing in
phase by one-third of a cycle.</p>

<p>In practice, instead of separate armatures for each phase, the several
windings are all placed on one armature and in such sequence that the
currents are generated with the desired phase difference between them
as shown in the elementary diagrams 1,372 and 1,373 for two phase
current, and figs. 1,374 and 1,375 for three phase current.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1130a.jpg" width="700" height="354" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,373.</span>&mdash;Developed view of elementary two phase four pole alternator and sine curves,
showing the alternating current or pressure generated during one revolution of the armature.
The complete winding for the three phases are here visible, the field magnets being
represented as transparent so that all of the inductors may be seen. By applying Fleming's
rule, as the inductors progress under the poles, the directions and reversals of current
are easily determined, as indicated by the sine curves. It will be seen from the curves
that four poles give two cycles per revolution. Inductors A, and B are lettered to
correspond with fig. 1,372, with which they should be compared.</p></div>
</div>

<p><strong>Ques. What use is made of two and three phase
current?</strong></p>

<p>Ans. They are employed rather for power purposes than for
lighting, but such systems are often installed for both services.</p>

<p><span class="pagenum"><a name="Page_1131" id="Page_1131">[Pg 1131]</a></span></p>

<p><strong>Ques. How are they employed in each case?</strong></p>

<p>Ans. For lighting purposes the phases are isolated in separate
circuits, that is, each is used as a single phase current. For
driving motors the circuits are combined.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1131a.jpg" width="700" height="500" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,374.</span>&mdash;Elementary four pole three phase alternator. There are three sets of inductors,
each set connected in series and spaced on the drum with respect to each other two-thirds
pole pitch apart. As shown, six collector rings are used, but on actual three phase machines
only three rings are employed, as previously explained. The inductors have distinctive
coverings for the different phases. The arrows indicate the direction in which the induced
pressures tend to cause currents.</p></div>
</div>

<p><strong>Ques. Why are they combined for power purposes?</strong></p>

<p>Ans. On account of the difficulty encountered in starting
a motor with single phase current.</p>

<div class="blockquot">

<p>Ferarris, of Italy, in 1888 discovered the important principle of the
production of a rotating magnetic field by means of two or more</p></div>

<p><span class="pagenum"><a name="Page_1132" id="Page_1132">[Pg 1132]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1132a.jpg" width="700" height="370" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,375.</span>&mdash;Elementary four pole three-phase alternator and sine curves showing current or pressure conditions for one revolution.
Six collector rings are shown giving three independent circuits. The pitch of the inductors for each phase is the same as
the pole pitch, and the phase difference is equal to two-thirds of the pole pitch, giving the sequence of current or pressure
waves as indicated by the sine curves. The waves follow each other at &#8531; period, that is, the phase difference is 120 degrees.
Inductors A, B, and C, the beginning of each phase winding, are lettered to correspond with fig. 1,374, with which they
should be compared.</p></div>
</div><p><span class="pagenum"><a name="Page_1133" id="Page_1133">[Pg 1133]</a></span></p>

<div class="blockquot">

<p>alternating currents displaced in phase from one another, and he thus
made possible by means of the induction motor, the use of polyphase
currents for power purposes.</p></div>

<p><strong>Ques. What is the difficulty encountered in starting a
motor with single phase current?</strong></p>

<p>Ans. A single phase current requires either a synchronous
motor to develop mechanical power from it, or a specially constructed
motor of dual type, the idea of which is to provide a
method of getting rotation by foreign means and then to throw
in the single phase current for power.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1133a.jpg" width="700" height="378" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,376.</span>&mdash;Diagram of six phase winding with star grouping, being equivalent to a three
phase winding in which the three phases are disconnected from each other and their
middle points united at a common junction.</p></div>
<div class="caption"><p><span class="smcap">Fig. 1,377.</span>&mdash;Diagram of six phase winding with mesh grouping.</p></div>
</div>

<p><strong>Six Phase and Twelve Phase Windings.</strong>&mdash;These are
required for the operation of rotary converters. The phase
difference in a six phase winding is 60 degrees and in a twelve<span class="pagenum"><a name="Page_1134" id="Page_1134">[Pg 1134]</a></span>
phase winding 30 degrees. A six phase winding can be made
out of a three phase winding by disconnecting the three phases
from each other, uniting their middle points at a common junction,
as shown by diagram fig. 1,376. This will give a star
grouping with six terminals.</p>

<p>In the case of a mesh grouping, each of the three phases must
be cut into two parts and then reconnected as shown in fig.
1,377.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1134a.jpg" width="700" height="364" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,378.</span>&mdash;Diagram of twelve phase
winding star grouping.</p></div>
<div class="caption"><p><span class="smcap">Fig. 1,379.</span>&mdash;Diagram of six phase
winding consisting of combination of
mesh and star grouping.</p></div>
</div>

<p>As the phase difference of a twelve phase winding is one-half
that of a six phase winding, the twelve phases may be regarded
as a star grouping of six pairs crossed at the middle point of each
pair as shown in fig. 1,378, or in mesh grouping for converters
they may be arranged as a twelve pointed polygon. They may
also be grouped as a combination of mesh and star as shown in
fig. 1,379, which, however, is not of general interest.</p>

<p><span class="pagenum"><a name="Page_1135" id="Page_1135">[Pg 1135]</a></span></p>

<p><strong>Belt or Chain Driven Alternators.</strong>&mdash;The mode in which
power is transmitted to an alternator for the generation of current
is governed chiefly by conditions met with where the
machine is to be installed.</p>

<p>In many small power stations and isolated plants the use of
a belt drive is unavoidable. In some cases the prime mover
is already installed and cannot be conveniently arranged for
direct connection, in others the advantage to be gained by an
increase in speed more than compensates for the loss involved
in belt transmission.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1135a.jpg" width="700" height="359" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,380.</span>&mdash;Belt-driven alternator. By use of a belt, any desired speed ratio is obtained,
enabling the use of a high speed alternator which, being smaller than one of slow speed, is
cheaper. It affords means of drive for line shaft and has other advantages, but requires
considerable space and is not a "positive" drive. Belting exerts a side pull which results
in friction and wear of bearings. Means for tightening the belt as shown in fig. 1,381,
or equivalent, must be provided.</p></div>
</div>

<p>There are many places where belted machines may be used
advantageously and economically. They are easily connected
to an existing source of power, as, for instance, a line shaft used
for driving other machinery, and for comparatively small installations
they are lower in first cost than direct connected<span class="pagenum"><a name="Page_1136" id="Page_1136">[Pg 1136]</a></span>
machines. Moreover, when connected to line shaft they are
run by the main engine which as a rule is more efficient than
a small engine direct connected.</p>

<p>Where there is sufficient room between pulley centers, a belt
is a satisfactory medium for power transmission, and one that
is largely used. It is important that there be liberal distance
between centers, especially in the case of generators or motors
belted to a medium or slow speed engine, because, owing to the
high speed of rotation of the electric machines, there is
considerable difference in their pulley diameters and the drive
pulley diameter; hence, if they were close together, the arc of
contact of the belt with the smaller pulley would be appreciably
reduced, thus diminishing the tractive power of the belt.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1136a.jpg" width="700" height="341" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,381.</span>&mdash;Sub-base and ratchet device for moving alternator to tighten belt. A ratchet A,
operated by lever B, works the block C by screw connection, causing it to move the block.
The latter, engaging with the frame, causes it to move, thus providing adjustment for belt.
After tightening belt, the bolts D, which pass through the slots in the sub-base, are tightened,
thus securing the machine firmly in position.</p></div>
</div>

<p><strong>Ques. What provision should be made in the design of
an alternator to adapt it to belt drive?</strong></p>

<p>Ans. Provision should be made for tightening the belt.</p>

<p><span class="pagenum"><a name="Page_1137" id="Page_1137">[Pg 1137]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1137a.jpg" width="700" height="444" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,382.</span>&mdash;Allis-Chalmers pedestal type, belted alternator. The bearings are of the ring oiling form with large oil reservoirs.
The bearings have spherical seats and are self aligning.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1138" id="Page_1138">[Pg 1138]</a></span></p>

<p><strong>Ques. How is this done?</strong></p>

<p>Ans. Sometimes by an idler pulley, but usually by mounting
the machine on a sub-base provided with slide rails, as in fig.
1,381, the belt being tightened by use of a ratchet screw which
moves the machine along the base.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1138a.jpg" width="700" height="281" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,383.</span>&mdash;Diagram illustrating rule for horse power transmitted by belts. <em>A single belt
travelling at a speed of 1,000 feet per minute will transmit one horse power; a double belt will
transmit twice that amount</em>, assuming that the thickness of a double belt is twice that of a
single belt. This is conservative practice, and a belt so proportioned will do the work
in practically all cases. The above rule corresponds to a pull of 33 lbs. per inch of width.
Many designers proportion single belts for a pull of 45 lbs. For double belts of average
thickness, some writers say that the transmitting efficiency is to that of single belts as
10 is to 7. This should not be applied to the above rule for single belts, as it will give an
unnecessarily large belt.</p></div>
</div>

<p><strong>Ques. Give a rule for obtaining the proper size of belt
to deliver a given horse power.</strong></p>

<p>Ans. <em>A single belt travelling at a speed of one thousand feet
per minute will transmit one horse power; a double belt will transmit
twice that amount.</em></p>

<div class="blockquot">

<p>This corresponds to a working strain of 33 lbs. per inch of width for
single belt, or 66 lbs. for double belt.</p>

<p>Many writers give as safe practice for single belts in good condition
a working tension of 45 lbs. per inch of width.</p></div>

<p><span class="pagenum"><a name="Page_1139" id="Page_1139">[Pg 1139]</a></span></p>

<p><strong>Ques. What is the best speed for maximum belt
economy?</strong></p>

<p>Ans. From 4,000 to 4,500 feet per minute.</p>

<div class="blockquot">

<p>EXAMPLE.&mdash;What is the proper size of double belt for an alternator
having a 16 inch pulley, and which requires 50 horse power to drive it
at 1,000 revolutions per minute full load?</p>

<p>The velocity of the belt is</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="velocity of the belt">
  <tr>
    <td colspan="3">circumference in feet</td>
    <td>&times;</td>
    <td>revolutions</td>
    <td>=</td>
    <td>feet per minute</td>
  </tr>
  <tr>
    <td>16</td>
  </tr>
  <tr>
    <td><hr class="division" /></td>
    <td>&times;</td>
    <td>.1416</td>
    <td>&times;</td>
    <td>1,000</td>
    <td>=</td>
    <td>4,188.</td>
  </tr>
  <tr>
    <td>12</td>
  </tr>
</table></div>

<p>Horse power transmitted per inch width of double belt at 4,188 feet
speed</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="Horse power">
  <tr>
    <td></td>
    <td></td>
    <td>4,188</td>
  </tr>
  <tr>
    <td>2</td>
    <td>&times;</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td>8.38.</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>1,000</td>
  </tr>
</table></div>
</div>

<div class="figcenter" style="width: 694px;">
<img src="images/ill-p1139a.jpg" width="694" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,384.</span>&mdash;Fort Wayne revolving field belt driven alternator. It is designed for belted
exciter, having a shaft extension at the collector ring end for exciter driving pulley.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1140" id="Page_1140">[Pg 1140]</a></span></p>

<div class="blockquot">

<p>Width of double belt for 50 horse power</p>

<p class="center">50&nbsp;&divide;&nbsp;8.38&nbsp;=&nbsp;5.97, say 6 inch.
</p>
</div>

<p><strong>Ques. What are the advantages of chain drive?</strong></p>

<p>Ans. The space required is much less than with belt drive,
as the distance between centers may be reduced to a minimum.
It is a positive drive, that is, there can be no slip. Less liability
of becoming detached, and, because it is not dependent on
frictional contact, the diameters of the sprockets may be much
less than pulley diameter for belt drive.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1140a.jpg" width="700" height="363" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,385 and 1,386.&mdash;Diagram showing the distinction between <em>direct connected</em> and <em>direct
coupled</em> units. In a direct connected unit, fig. 1,385, the engine and generator are permanently
connected on one shaft, there being one bed plate upon which both are mounted.
An engine and generator are said to be direct coupled when each is independent, as in fig.
1,386 being connected solely by a jaw or friction clutch or equivalent at times when it is
desired to run the generator. At other times the generator may be disconnected and the
engine run to supply power for other purposes.</p></div>
</div>

<p><strong>Ques. What are some objections?</strong></p>

<p>Ans. A lubricant is required for satisfactory operation, which
causes more or less dirt to collect on the chain, requiring<span class="pagenum"><a name="Page_1141" id="Page_1141">[Pg 1141]</a></span>
frequent cleaning; climbing of teeth when links and teeth become
worn; noise and friction.</p>

<div class="figcenter" style="width: 693px;">
<img src="images/ill-p1141a.jpg" width="693" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,387.</span>&mdash;Engberg direct connected, or "engine type" alternator. In many places direct
connected units are used, owing to the great saving in floor space, convenience of operation,
and absence of belts.</p></div>
</div>

<p><strong>Direct Connected Alternators.</strong>&mdash;There are a large number
of cases where economy of space is of prime importance, and to
meet this condition the alternator and engine are direct connected,
meaning, that there is no intermediate gearing such as
belt, chain, etc., between engine and alternator.</p>

<div class="blockquot">

<p>One difficulty encountered in the direct connection of engine and
alternator is the fact that the most desirable rotative speed of the engine
is less than that of the alternator. Accordingly a compromise is made
by raising the engine speed and lowering the alternator speed.</p>
<span class="pagenum"><a name="Page_1142" id="Page_1142">[Pg 1142]</a></span>
<p>The insistent demand for direct connected units in the small and
medium sizes, especially for direct current units, was the chief cause
resulting in the rapid and high development of what is known as the
"high speed automatic engine."</p>

<p>Increasing the engine speed means that more horse power is developed
for any given cylinder dimensions, while reducing the speed of the
generator involves that the machine must be larger for a given output,
and in the case of an alternator more poles are required to obtain a
given frequency, resulting in increased cost.</p>

<p>The compactness of the unit as a whole, simplicity, and general
advantages are usually so great as to more than offset any additional
cost of the generator.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1142a.jpg" width="700" height="458" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,388.</span>&mdash;Crocker-Wheeler 2,000 kva. 2,400 volt coupled type alternator. The coupled
type of alternator is desirable for use with steam, gas, and oil engines, and water wheels
where it is inconvenient to mount the alternator on the engine shaft or to extend the
engine base to accommodate a bearing. This type consists of alternator complete with
shaft and bearings similar to belt type machines, but with bearings not necessary designed
for the side pull of belts.</p></div>
</div>

<p><strong>Ques. What is the difference between a direct connected
and a direct coupled unit?</strong></p>

<p>Ans. A direct connected unit comprises an engine and
generator permanently connected; direct coupling signifies that<span class="pagenum"><a name="Page_1143" id="Page_1143">[Pg 1143]</a></span>
engine and generator are each complete in itself, that is, having
two bearings, and are connected by some device such as friction
clutch, jaw clutch, or shaft coupling.</p>

<p><strong>Revolving Armature Alternators.</strong>&mdash;This type of alternator
is one which has its parts arranged in a manner similar to a
dynamo, that is, the armature is mounted on a shaft so it can
revolve while the field magnets are attached to a circular frame
and arranged radially around the armature, as shown in fig.
1,389. It may be single or polyphase, belt driven, or direct
connected.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1143a.jpg" width="700" height="576" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,389.</span>&mdash;Revolving armature alternator. Revolving armatures are suitable for machines
generating current at comparatively low pressure, as no difficulty is experienced in collecting
such current. Revolving armature alternators are also suitable for small power
plants, isolated lighting plants, where medium or small size machines are required.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1144" id="Page_1144">[Pg 1144]</a></span></p>

<p><strong>Ques. When is the revolving type of armature used
and why?</strong></p>

<p>Ans. It is used on machines of small size because the pressure
generated is comparatively low and the current transmitted
by the brushes small, no difficulty being experienced in collecting
such a current.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1144a.jpg" width="700" height="454" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,390.</span>&mdash;Ring wound dynamo arranged as alternator by replacing commutator with
collector rings connected to the winding at points 180&deg; apart.</p></div>
</div>

<p><strong>Ques. Could a dynamo be converted into an alternator?</strong></p>

<p>Ans. Yes.</p>

<p><strong>Ques. How can this be done?</strong></p>

<p>Ans. By placing two collector rings on one end of the armature
and connecting these two rings to points in the armature
winding 180&deg; apart, as shown in fig. 1,390.</p>

<p><span class="pagenum"><a name="Page_1145" id="Page_1145">[Pg 1145]</a></span></p>

<p><strong>Ques. Would such arrangement as shown in fig. 1,390
make a desirable alternator?</strong></p>

<p>Ans. No.</p>

<div class="blockquot">

<p>Alternating current windings are usually different from those used for
direct currents. One distinction is the fact that a simple open coil
winding may be, and often is, employed, but the chief difference is the
intermittent action of the inductors.</p>

<p>In a direct current Gramme ring winding a certain number of coils are
always active, while those in the space
between the pole pieces are not generating.
In this way a practically
steady pressure is produced by a large
fraction of the coils.</p>

<p>In the case of an alternator all of
the coils are either active or inactive
at one time. Hence, the winding
need cover only as much of the armature
as is covered by the pole pieces.</p></div>

<div class="figcenter" style="width: 629px;">
<img src="images/ill-p1145a.jpg" width="629" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,391.</span>&mdash;Engberg alternating current generating set; shown also in cross section in fig.
1,387. The set comprises a vertical engine and alternator, direct connected and placed
on one base. The lubrication system comprises an oil pump situated in the base of the
engine, pumping the oil from an oil reservoir up into a sight feed oil cup which leads to a
distributing oil trough on the inside of the engine frame, from here oil pipes lead to all
movable bearings, which are grooved to insure proper distribution of oil. The oil is
drained from bearings into the base, filtered and re-pumped. A water shed partition is
provided in the engine frame, preventing any water passing from the cylinder down into
the engine base and mixing with the oil, consequently leaving good, clean oil in the oil
reservoir at all times. The details of the lubrication system are shown in fig. 1,387.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1146" id="Page_1146">[Pg 1146]</a></span></p>

<p><strong>Revolving Field Alternators.</strong>&mdash;In generating an electric
current by causing an inductor to cut magnetic lines, it makes
no difference whether the cutting of the magnetic lines is effected
by moving an inductor across a magnetic field or moving the
magnetic field across the inductor.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1146a.jpg" width="700" height="624" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,392.</span>&mdash;Allis-Chalmers revolving field self-contained belted type alternator.</p></div>
</div>

<p><em>Motion is purely a relative matter</em>, that is, an object is
said to move when it changes its position with some other object
regarded as stationary; it may be moving with respect to a<span class="pagenum"><a name="Page_1147" id="Page_1147">[Pg 1147]</a></span>
second object, and at the same time be at rest with respect to
a third object. Thus, a dory has a speed of four miles per hour
in still water; if it be run up stream against a current flowing
four miles per hour it would move at that speed with respect
to the water, yet remain at rest with respect to the earth.</p>

<p>It must be evident then that motion, as stated, being a purely
relative matter, it makes no difference whether the armature
of a generator move with respect to the field magnets, or the
field magnets move with respect to the armature, so far as inducing
an electric current is concerned.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1147a.jpg" width="700" height="341" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,393.</span>&mdash;Marine view, showing that motion is purely a relative matter. In order that
there may be motion something must be regarded as being stationary. In the above illustration
a catboat is shown at anchor in a stream which is flowing at a rate of four miles
per hour in the direction of the arrow. The small dory running at a speed of four miles
per hour against the current is <em>moving</em> at that velocity <em>relative</em> to the current, yet is at a
standstill relative to the catboat. In this instance both catboat and dory are moving
with respect to the water if the latter be regarded as stationary. Again if the earth be
regarded as being stationary, the two boats are at rest and the water is moving relative
to the earth.</p></div>
</div>

<p>For alternators of medium and large size there are several
reasons why the armature should be stationary and the field
magnets revolve, as follows:</p>

<p><span class="pagenum"><a name="Page_1148" id="Page_1148">[Pg 1148]</a></span></p>

<p>1. By making the armature stationary, superior insulation
methods may be employed, enabling the generation of current
at very much higher voltage than in the revolving armature type.</p>

<p>2. Because the difficulty of taking current at very high pressures
from collector rings is avoided.</p>

<div class="blockquot">

<p>The field current only passes through the collector rings. Since the
field current is of low voltage and small in comparison with the main
current, small brushes are sufficient and sparking troubles are avoided.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1148a.jpg" width="700" height="417" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,394.</span>&mdash;Diagram showing essential parts of a revolving field alternator and method of
joining the parts in assembling.</p></div>
</div>

<p>3. Only two collector rings are required.</p>

<p>4. The armature terminals, being stationary, may be enclosed
permanently so that no one can come in contact with them.</p>

<p><strong>Ques. What names are usually applied to the armature
and field magnets with respect to which moves?</strong></p>

<p>Ans. The "stator" and the "rotor."</p>

<p><span class="pagenum"><a name="Page_1149" id="Page_1149">[Pg 1149]</a></span></p>

<div class="blockquot">

<p>The terms armature and field magnets are to be preferred to such
expressions. An armature is an armature, no matter whether it move
or be fixed, and the same applies to the field magnets. There is no
good reason to apply other terms which do not define the parts.</p></div>

<p><strong>Ques. Explain the
essential features of
a revolving field alternator.</strong></p>

<p>Ans. The construction
of such alternators
is indicated in the
diagram, fig. 1,394.
Attached to the shaft
is a field core, which
carries the latter, consisting
of field coils
fitted on pole pieces
which are dovetailed
to the field core. The
armature is built into
the frame and surrounds
the magnets as
shown. The field current,
which is transmitted
to the magnets
by slip rings and
brushes, consists
of direct current
of comparatively low
pressure, obtained
from some external
source.</p>

<div class="figcenter" style="width: 460px;">
<img src="images/ill-p1149a.jpg" width="460" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,395.</span>&mdash;Western Electric stationary armature and
frame of engine driven alternator. It is of cast iron
and surrounds the laminated iron core in which the
armature windings are embedded. Heavy steel clamping
fingers hold the core punchings in place and numerous
ventilating ducts are provided in the core at
frequent intervals to allow free circulation of cool air.
The armature coils are form wound, insulated, and
retained in the core slots by means of wedges.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1150" id="Page_1150">[Pg 1150]</a></span></p>

<p><strong>Inductor Alternators.</strong>&mdash;In this class of alternator both
armature and field magnets are stationary, a current being
induced in the armature winding by the action of a so called
inductor in moving through the magnetic field so as to periodically
vary its intensity.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1150a.jpg" width="700" height="369" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,396 and 1,397.&mdash;Elementary inductor alternator; diagram showing principle of
operation. It consists of a field magnet, at the polar extremities of which is an armature
winding both being stationary as shown. Inductors consisting of iron discs are arranged
on a shaft to rotate through the air gap of the magnet poles. Now in the rotation of the
inductors, when any one of them passes through the air gap as in fig. 1,396, the reluctance or
magnetic resistance of the air gap is greatly reduced, which causes a corresponding increase
in the number of magnetic lines passing through the armature winding. Again as
an inductor passes out of the air gap as in fig. 1,397, the number of magnetic lines is greatly
reduced; that is, when an inductor is in the air gap, the magnetic field is dense, and when
no inductor is in the gap, the field is weak; a variable flux is thus made to pass through the
armature winding, inducing current therein. The essential feature of the inductor alternator
is that iron only is revolving, and as the design is usually homopolar, the magnetic
flux in its field coils is not alternating, but undulating in character. Thus, with a given
maximum flux through each polar mass, the total number of armature turns required to
produce a given voltage is just twice that which is required in an alternator having an
alternating instead of an undulating flux through its field windings. The above and the
one shown in figs. 1,398 and 1,399 are examples of real inductor alternators, those shown in
the other cuts are simply so called inductor alternators, the distinction being that, as above,
the inductor constitutes no part of the field magnet.</p></div>
</div>

<p><strong>Ques. What influence have the inductors on the field
flux?</strong></p>

<p>Ans. They cause it to undulate; that is, the flux rises to a
maximum and falls to a minimum value, but does not reverse.</p>

<p><span class="pagenum"><a name="Page_1151" id="Page_1151">[Pg 1151]</a></span></p>

<p><strong>Ques. How does this affect the design of the machine
as compared with other types of alternator?</strong></p>

<p>Ans. With a given maximum magnetic flux through each
polar mass, the total number of armature turns necessary to
produce a given pressure is twice that which is required in an
alternator having an alternating flux through its armature
windings.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1151a.jpg" width="700" height="539" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,398 and 1,399.&mdash;A low tension ignition system with an inductor magneto of the oscillating
type. The inductor E is rotated to and fro by means of a link R, one end of which
is attached to the inductor crank, and the other to the igniter cam C. Two views are
shown: immediately before and after sparking. S is the grounded electrode of the igniter;
T an adjustable hammer which is secured in position by a lock nut N.</p></div>
</div>

<p><strong>Ques. Is the disadvantage due to the necessity of
doubling the number of armature turns compensated
in any way?</strong></p>

<p>Ans. Yes, the magnetic flux is not reversed or entirely
changed in each cycle through the whole mass of iron in the<span class="pagenum"><a name="Page_1152" id="Page_1152">[Pg 1152]</a></span>
armature, the abrupt changes being largely confined to the
projections on the armature surface between the coils.</p>

<p><strong>Ques. What benefit results from this peculiarity?</strong></p>

<p>Ans. It enables the use of a very high magnetic flux density
in the armature without excessive core loss, and also the use of
a large flux without an excessive increase in the amount of
magnetic iron.</p>

<div class="blockquot">

<p>The use of a large flux permits a reduction in the number of armature
turns, thus compensating, more or less, for the disadvantage due to
the operation of only one-half of the armature coils at a time.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1152a.jpg" width="700" height="396" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,400 and 1,401.&mdash;One form of inductor alternator. As shown, the frame carries the
stationary armature, which is of the slotted type. Inside of the armature is the revolving
inductor, provided with the projections built up of wrought iron or steel laminations.
The circular exciting coil is also stationary and encircles the inductor, thus setting up a
magnetic flux around the path indicated by the dotted line, fig. 1,401. The projecting
poles are all, therefore, of the same polarity, and as they revolve, the magnetic flux sweeps
over the coils. Although this arrangement does away with collector rings, the machines
are not so easily constructed as other types, especially in the large sizes. The magnetizing
coil becomes large and difficult to support in place, and would be hard to repair in
case of breakdown. Inductor alternators have become practically obsolete, except in
special cases, as inductor magnetos used for ignition and other purposes requiring a very
small size machine. The reasons for the type being displaced by other forms of alternator
are chiefly because only half as great a pressure is obtained by a flux of given amount,
as would be obtained in the ordinary type of machine. It is also more expensive to build
two armatures, to give the same power, than to build one armature. This type has still
other grave defects, among which may be mentioned enormous magnetic leakage, heavy
eddy current losses, inferior heat emissivity, and bad regulation.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1153" id="Page_1153">[Pg 1153]</a></span></p>

<p><strong>Classes of Inductor Alternator.</strong>&mdash;There are two classes
into which inductor alternators may be divided, based on the
mode of setting of their polar projections:</p>

<p>1. Homopolar machines;</p>

<p>2. Heteropolar machines.</p>

<div class="blockquot">

<p><strong>Homopolar Inductor Alternators.</strong>&mdash;In this type the positive
polar projections of the inductors are set opposite the negative polar
projections as shown in fig. 1,402. When the polar projections are set
in this manner, the armature coils must be "staggered" or set displaced
along the circumference with respect to one another at a distance
equal to half the distance from the positive pole to the next positive pole.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1153a.jpg" width="700" height="336" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,402 and 1,403.&mdash;Homopolar and heteropolar "inductors". Homopolar inductors have
their N and S poles opposite each other, while in the heteropolar type, they are "staggered"
as shown.</p></div>
</div>

<div class="blockquot">

<p><strong>Heteropolar Inductor Alternators.</strong>&mdash;Machines of this class are
those in which the polar projections are themselves staggered, as shown
in fig. 1,403, and therefore, do not require the staggering of the armature
coils. In this case, a single armature of double width may be used, and
the rotating inductor then acts as a <em>heteropolar magnet</em>, or a magnet which
presents alternatively positive and negative poles to the armature,
instead of presenting a series of poles of the same polarity as in the case
of a <em>homopolar magnet</em>.</p>

<p><strong>Use of Inductor Alternators.</strong>&mdash;Morday originally designed and
introduced inductor alternators in 1866. They are not the prevailing
type, as their field of application is comparatively narrow. They have
to be very carefully designed with regard to magnetic leakage in order<span class="pagenum"><a name="Page_1154" id="Page_1154">[Pg 1154]</a></span>
to prevent them being relatively too heavy and costly for their output,
and too defective with respect to their pressure regulation, other
defects being heavy eddy current losses and inferior heat conductance.</p></div>

<p><strong>Hunting or Singing in Alternators.</strong>&mdash;Hunting is a term
applied to the state of two parallel connected alternators running
out of step, or not synchronously, that is, "see sawing." When
the current wave of an alternator is peaked and two machines
are operated in parallel it is very difficult to keep them in step,
that is in synchronism. Any difference in the phase relation
which is set up by the alternation will cause a local or synchronizing
current to flow between the two machines and at
times it becomes so great that they must be disconnected.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1154a.jpg" width="700" height="413" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,404.</span>&mdash;Revolving field of Fort Wayne alternator equipped with <em>amortisseur winding</em>.
The object of this winding is to check any tendency toward <em>hunting</em> when the alternator
is to be run as a synchronous motor, either for rotary condenser or power service. The
amortisseur winding consists of heavy copper bars, placed around and through the pole
faces and short circuited at the ends by heavy copper rings; it serves as a starting winding
to bring the rotor up to speed as an induction motor, and also serves as a damping
device to neutralize any tendency toward "hunting" caused by variation in speed of the
generator supplying the current.</p></div>
</div>

<p>Alternators which produce a smooth current wave and are
maintained at uniform speed by properly designed governors,<span class="pagenum"><a name="Page_1155" id="Page_1155">[Pg 1155]</a></span>
operate fairly well in parallel, but are not entirely free from
hunting, and other means are provided to overcome the difficulty.</p>

<p>When heavy copper flanges, called dampers, are put over the
polar projections or copper bars laid in grooves on the pole
face and short circuited by connecting rings (called amortisseur
winding), the powerful induced currents which are produced when
the alternators get out of step tend to quickly re-establish the
phase relation.</p>

<div class="figcenter" style="width: 686px;">
<img src="images/ill-p1155a.jpg" width="686" height="621" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,405.</span>&mdash;Westinghouse field with amortisseur or "damper" winding for 75 kva. and larger
belted alternators, which prevents hunting and reduces eddy currents in the pole pieces.
The copper bars of the amortisseur cage winding are arranged in partially closed slots in
the pole pieces.</p></div>
</div>

<p>Two examples of a field provided with amortisseur<a name="FNanchor_4_4" id="FNanchor_4_4"></a><a href="#Footnote_4_4" class="fnanchor">[4]</a> winding
are shown in figs. 1,404 and 1,405.</p>

<div class="footnote">

<p><a name="Footnote_4_4" id="Footnote_4_4"></a><a href="#FNanchor_4_4"><span class="label">[4]</span></a> NOTE.&mdash;Amortisseur windings are often erroneously called "squirrel cage" windings
on account of similarity of construction. The latter term should be reserved for its proper
significance as being the name of the type of armature winding generally used for induction
motors, the name being suggested by the resemblance of the finished armature to the
wheel of a squirrel cage. A comparison of figs. 1,405 and 1,746 will show the distinction. In a
squirrel cage winding there is a large number of bars uniformly spaced; an amortisseur winding
consists of a comparatively small number of bars, usually unevenly spaced, that is they are
divided into groups with considerable space between the groups, as in fig. 1,405, and less pronounced
in fig. 1,404. The bars are short circuited by rings the same as in squirrel cage winding.</p></div>
<p><span class="pagenum"><a name="Page_1156" id="Page_1156">[Pg 1156]</a></span></p>
<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1156a.jpg" width="700" height="698" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,406.</span>&mdash;Diagram of monocyclic system, showing monocyclic armature and transformer
connections. The monocyclic system is a single phase system primarily intended for the
distribution of lights with an incidental load of motors. The lighting load is entirely
connected to one single phase circuit, and the motors are started and operated from this
circuit with the assistance of the teazer wire. The long coil indicates the main winding
of the armature, which is similar in its arrangement and size to the ordinary armature
winding of a single phase alternator. The short coil which connects at one end to the
middle point of the coil above mentioned, and at the other to a third collector ring is called
the "teazer" coil. Its use is to generate a pressure in quadrature with that of the main
coil. This pressure is combined with the main pressure of the alternator by transformers,
so as to give suitable phase relations for operating induction motors. In the diagram
the voltage has been assumed to be 2,080 volts, and the voltages marked to correspond
with the generated pressure. The coils of the alternator armature are connected, as
shown, to two main leads and to a teazer wire. Between each end of the main coil and the
end of the teazer coils, a resultant pressure is generated. These resultants are about
12 per cent. larger than half the main pressure. They also have a phase difference.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1157" id="Page_1157">[Pg 1157]</a></span></p>

<p><strong>Monocyclic Alternators.</strong>&mdash;This type of alternator was
designed prior to the introduction of the polyphase systems,
to overcome the difficulties encountered in the operation of single
phase alternators as motors. A single phase alternator will not
start from rest as a motor, but must first be started and brought
up to the proper speed before being connected with single phase
mains. This condition constituted a serious difficulty in all
cases where the motor had to be stopped and started at comparatively
frequent intervals.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1157a.jpg" width="700" height="201" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,407.</span>&mdash;Monocyclic system diagram showing transformer connections.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1157b.jpg" width="700" height="258" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,408.</span>&mdash;Diagram showing section of monocyclic alternator armature illustrating the
armature winding. The main coils are wound on every other tooth, and the teazer coils
are placed in quadrature with them, as shown.</p></div>
</div>

<p>The monocyclic alternator is a single phase machine provided
with an additional coil, called a <em>teaser coil</em>, wound in two phase
relationship with, and connected to the center of the main single<span class="pagenum"><a name="Page_1158" id="Page_1158">[Pg 1158]</a></span>
phase coil. It is provided with three collector rings; two for
the single phase coil, and one for the free end of the teaser coil.</p>

<div class="figcenter" style="width: 563px;">
<img src="images/ill-p1158a.jpg" width="563" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,409.</span>&mdash;Diagram showing connections of General Electric Monocyclic alternator. For
2,300 volt machine, connect as shown by solid lines. For 1,150 volt machine, omit connections
A to B, C to D, E to F, and G to H, and connect as shown by dotted lines. The
armature of a standard monocyclic alternator rotates in a counter clockwise direction
facing the commutator. When the alternator is loaded, the voltage between the teazer
coil and the two terminals of the main coil may be different; therefore, it is necessary to
have the commutator connected in corresponding ends of the main coil. If the machine
has not been arranged for clockwise rotation, the following change in the connections on
the commutator-collector must be made if the machine is to be run in parallel with another.
Fig. 1,410 shows the connections of monocyclic alternators. In fig. 1,409, the studs on the
commutator-collector marked 1 and 6 are the terminals of the main coil. These should
be reversed. The numbers are stamped on the ends of the stud and may be seen with
the assistance of a mirror. By reference to this diagram it is a simple matter to trace out
the connections with a magneto, after the armature leads are disconnected and the brushes
raised.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1159" id="Page_1159">[Pg 1159]</a></span></p>

<p>By this arrangement ordinary single phase incandescent
lighting can be accomplished by means of a single pair of wires
taken from the single phase coil. Where three phase motors
have to be operated, however, a third wire, called the power wire,
which is usually smaller than the main single phase wires is carried
to the point at which the motor is located, and by the use of two
suitably connected transformers three phase currents are obtained
from the combined single phase and power wires for
operating the motors.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1159a.jpg" width="700" height="690" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,410.</span>&mdash;Diagram showing connections of General Electric monocyclic alternator. The
solid lines show standard connections for counter-clockwise rotation; the broken lines
show connection changed for clockwise rotation.</p></div>
</div>

<p>Fig. 1,406 shows the connections of the monocyclic system
and it is only necessary to carry the teaser wire into buildings
where motors are to be used.</p>

<p><span class="pagenum"><a name="Page_1160" id="Page_1160">[Pg 1160]</a></span></p>

<p><strong>Armature Reaction.</strong>&mdash;Every conductor carrying a current
creates a magnetic field around itself, whether it be embedded
in iron or lie in air. Armature inductors, therefore, create
magnetic fluxes around themselves, and these fluxes will, in
part, interfere with the main flux from the poles of the field
magnet. The effect of these fluxes is:</p>

<p>1. To distort the field, or</p>

<p>2. To weaken the field.</p>

<div class="blockquot">

<p>These disturbing fluxes form, in part, stray fluxes linked around the
armature inductors tending to choke the armature current.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1160a.jpg" width="700" height="322" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,411 and 1,412.&mdash;Section of armature and field showing <em>distorting effect</em> of armature
reaction on the field. When a coil is opposite a pole as in fig. 1,411, no current is flowing
(assuming no self induction) and the field is undisturbed, but, as the inductors pass under
a pole face as in fig. 1,412, current is induced in them, and lines of force are set up as indicated
by the dotted lines. This distorts the main field so that the lines of force are
crowded toward the forward part of the pole face as shown.</p></div>
</div>

<p><strong>Ques. Explain how the field becomes distorted by
armature reaction.</strong></p>

<p>Ans. Considering a slotted armature and analyzing the
electrical conditions as the inductors move past a pole piece, it
will be observed: 1, when the coil is in the position shown in<span class="pagenum"><a name="Page_1161" id="Page_1161">[Pg 1161]</a></span>
fig. 1,411, the current will be zero, assuming no armature self-induction,
consequently for this position the armature coil has
no disturbing effect upon the field set up by the field magnet;
2, when the inductors have moved under the pole face, as in
fig. 1,412, currents will be induced in them, and they will tend
to set up a magnetic field as indicated by the dotted lines, and
in direction, by the arrow heads. The effect of this field will be
to distort the main field, strengthening one side of the pole and
weakening the other side.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1161a.jpg" width="700" height="521" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,413.</span>&mdash;Section of armature and field showing <em>weakening effect</em> of armature reaction in
the field. Self-induction being present (as it almost always is), the current lags more or
less behind the pressure, so that when the coil is in the position of zero induction, as shown,
the current has not yet come to rest. Accordingly, lines of force (indicated by the dotted
lines) are set up by the current flowing through the coils which are in opposition to the
field, thus weakening the latter. The dots and crosses in inductor sections, have their
usual significance in defining the direction of current, representing respectively the heads
and tails of arrows.</p></div>
</div>

<p><strong>Ques. Explain how the field becomes weakened by
armature reaction.</strong></p>

<p>Ans. In all armatures there is more or less inductance
which causes the current to lag behind the pressure a corresponding
amount. Accordingly, the current does not stop flowing
at the same instant that the pressure becomes zero, therefore,
when the coil is in the position of zero pressure, as in fig. 1,413,<span class="pagenum"><a name="Page_1162" id="Page_1162">[Pg 1162]</a></span>
the current is still flowing and sets up a magnetic field which
opposes the main field as indicated by the dotted arrows, thus
weakening the main field.</p>

<p><strong>Ques. In what kind of armature is this effect especially
pronounced?</strong></p>

<p>Ans. In slotted armatures provided with coils of a large
number of turns.</p>

<div class="figcenter" style="width: 671px;">
<img src="images/ill-p1162a.jpg" width="671" height="544" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,414.</span>&mdash;Section of armature and field showing <em>strengthening effect</em> of armature reaction when
the current leads the pressure. If the circuit contain an excess of capacity the current will
lead the pressure, so that when the coil is in the position of zero induction, as shown,
the current will have come to rest and reversed. Accordingly, lines of force (indicated by
the dotted lines) are set up by the current flowing through the coil and which are in the
same direction as the lines of force of the field, thus strengthening the latter.</p></div>
</div>

<p><strong>Ques. What would be the effect if the current lead
the pressure?</strong></p>

<p>Ans. It would tend to strengthen the field as shown in
fig. 1,414.</p>

<div class="blockquot">

<p>The value of the armature ampere turns which tend to distort and
to diminish or augment the effect of the ampere turns on the field
magnet is sometimes calculated as follows:</p>

<p><span class="pagenum"><a name="Page_1163" id="Page_1163">[Pg 1163]</a></span></p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td>.707&nbsp;&times;&nbsp;I&nbsp;&times;&nbsp;T&nbsp;&times;&nbsp;P</td>
  </tr>
  <tr>
    <td>A</td>
    <td>=</td>
    <td><hr class="division" /></td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td><em>s</em></td>
  </tr>
</table></div>

<p>in which</p>


<ul><li>A&nbsp;=&nbsp;armature ampere turns;</li>
<li>I&nbsp;=&nbsp;current per phase;</li>
<li>T&nbsp;=&nbsp;turns per pole per phase;</li>
<li>P&nbsp;=&nbsp;number of phases;</li>
<li><em>s</em>&nbsp;=&nbsp;product of the distribution and pitch factors of the winding.</li>
</ul>

<p>This value of ampere turns, combined at the proper phase angle with
the field ampere turns gives the value of the ampere turns available for
producing useful flux.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1163a.jpg" width="700" height="625" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,415.</span>&mdash;Fort Wayne separately excited belt driven alternator, a form adapted for installation
in small plants where low power factor is to be encountered. This condition exists
in a line where power is supplied to induction motors, transformers or other inductive
apparatus. The type here shown is built in sizes from 37&frac12; kw. to 200 kw., 60 cycles, two
or three phases and voltages of 240, 480, 600, 1,150 or 2,300 volts. They may be operated
as single phase alternators by using two of the phases and may then be rated at 70 per cent.
of the polyphase rating. The field is excited by direct current at a pressure of 125 volts.
These alternators may be used as synchronous motors and for this duty are fitted with
amortisseur winding in the pole faces which does not interfere with their use as alternators.</p></div>
</div>

<div class="blockquot">

<p><strong>Single Phase Reactions.</strong>&mdash;Unlike three phase currents, a single
phase current in an alternator armature produces a periodic disturbance
of the flux through the machine. In the magnet system this disturbance
is of twice the normal frequency, while in the armature core it is the</p></div>

<p><span class="pagenum"><a name="Page_1164" id="Page_1164">[Pg 1164]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1164a.jpg" width="700" height="357" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,416 to 1,425.</span>&mdash;Diagrams illustrating superposition of fields. In the figures magnetic curves representing the effect of
the armature currents in several different cases are superposed upon the magnetic curves assumed to be due to the
field magnet. The uppermost line shows the primary field due to the exciting coils on the magnet poles. They are
shown passing into the armature teeth in two principal positions, where the middle of a pole is: 1, opposite a tooth, and
2, opposite a slot. In the second line is shown the field due to the armature currents assuming no lag, and that the
magnets are not excited. If there be no lag, the places of strongest current will be opposite the poles. As shown in
the right hand figure when the current in one phase C, is at its maximum, those in the other phases A and B will be of
half strength. In the left hand figure when the current in one phase B, is at its zero value, those in the other phases will
be of equal value, or 87 per cent. of the maximum. In the third line is shown the effect of superposing these fields due
to the current upon those due to the magnets as depicted in the first line. Inspection of this resultant field shows how
the armature current distorts the field without altering the total number of lines per pole. In the fourth and fifth lines
are shown the effects of a lagging current. A lag of 90&deg; is assumed; and in that case the maximum current occurs in
any inductor one quarter period after the pole has passed, or at a distance of half a pole pitch behind the middle point
of the pole, as in the fourth line. When these armature fields are superposed on those of the magnets in the first line
the resultant fields are those depicted in the fifth line. On inspection it will be seen that in this case there is no distortion,
but a diminution of the flux from each pole, as the lines due to the armature currents, tending to pass through the pole
cores in the sense opposite to those of the primary magnetism, must be deducted from the total. The twelve lines per pole
are correspondingly reduced to eight; and, of these eight, four go astray constituting a leakage field. This illustrates the
effect of a lagging current in demagnetizing the field magnets and in increasing the dispersion.</p></div>
</div><p><span class="pagenum"><a name="Page_1165" id="Page_1165">[Pg 1165]</a></span></p>
<div class="blockquot">

<p>same as the normal frequency. In both cases the eddy currents which
are set up, produce a marked increase in the load losses, and thus tend
to give the machine a higher temperature rise on single phase loading.</p>

<p>Designers continue to be singularly heedless of these single phase
reactions, resulting in many cases of unsatisfactory single phase
alternators. Single phase reactions distort the wave form of the
machine.</p>

<p><strong>Three Phase Reactions.</strong>&mdash;The action of the three phase currents
in an alternator is to produce a resultant field which is practically uniform,
and which revolves in synchronism with the field system. The
resultant three phase reaction, because of its uniformity, produces no
great increase in the load losses of the machine, the small additional
losses which are present being due to windings not being placed actually
in space at 120&deg;, and to the local leakage in the teeth.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1165a.jpg" width="700" height="505" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,426.</span>&mdash;Diagram showing lateral field between adjacent poles.</p></div>
</div>

<p><strong>Magnetic Leakage.</strong>&mdash;In the design of alternators the drop
of voltage on an inductive load is mainly dependent upon the
magnetic leakages, primary and secondary. They increase with
the load, and, what is of more importance, they increase with
the fall of the power factor of the circuit on which they may be
working. This is one reason why certain types of alternator,<span class="pagenum"><a name="Page_1166" id="Page_1166">[Pg 1166]</a></span>
though satisfactory on a lighting circuit, have proved themselves
unsatisfactory when applied to a load consisting chiefly
of motors.</p>

<p>The designer must know the various causes which contribute
to leakage and make proper allowance.</p>

<p>In general, to keep the leakage small, the pole cores should
be short, and of minimum surface, the pole shoes should not
have too wide a span nor be too thick, nor present needless
corners, and the axial length of the pole face and of the armature
core should not be too great in proportion to the diameter of the
working face.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1166a.jpg" width="700" height="195" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,427 and 1,428.&mdash;Diagram showing respectively the character of stray field between adjacent
straight poles, and between adjacent poles with shoes. Across the slightly V-shaped
spaces the stray field passes in lines that, save near the outer part, are nearly straight.
Quite straight they would not be, even were the sides parallel, because the difference of
magnetic pressure increases from the roots towards the pole ends. At the roots, where the
cores are attached to the yoke, the magnetic pressure difference is almost zero. It would
be exactly zero if there were not a perceptible reluctance offered by the joints and by the
metal of the yoke. The reluctance of the joint causes a few of the lines to take paths
through the air by a leakage which adds to the useful flux. At the tops of the cores there
is a difference of magnetic pressure equal to the sum of the ampere turns on the two
cores, tending to drive magnetic lines across. This difference of magnetic pressure increases
regularly all the way up the cores from root to top; hence, the average value may be taken
as equal to the ampere turns on one core. The stray field, therefore, will steadily increase
in density from the bottom upwards. In addition to this stray field between the pole
cores there is also a stray field between the projecting tips or edges of the pole shoes, as
shown in fig. 1,428. In some machines the dispersion due to the pole shoes is greater
than that between the flanks of the cores.</p></div>
</div>

<p>To keep the increase of leakage between no load and full load
from undue magnitude, it is required that armature reactions<span class="pagenum"><a name="Page_1167" id="Page_1167">[Pg 1167]</a></span>
shall be relatively small, that the peripheral density of the armature
current (ampere-conductors per inch) be not too great, and
that the pole cores be not too highly saturated when excited for
no load.</p>

<div class="figcenter" style="width: 688px;">
<img src="images/ill-p1167a.jpg" width="688" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,429.</span>&mdash;Lincoln revolving field alternator. The frame has openings for ventilation, the
fanning action of the pole pieces causing a current of air to pass not only over the end of
the windings, as is usual with other designs, but also through ventilating slots in the
windings themselves. The armature core laminations are annealed after punching and
before assembling to guard against the crystalizing effect of the punching. The armature
coils are form wound and insulated before being placed in the slot. There is also slot
insulation which is put in the slot previous to inserting the coil. When the winding is completed,
it is tested with a pressure of 4 to 10 times the normal voltage of the machine. The
bearings are self-aligning. The machine is normally designed to operate at a power factor
of approximately 70 per cent., which means that at that power factor, the armature and
fields at full load will heat equally. If it have a higher power factor than 70 per cent. it
means that the field windings will run considerably cooler than the armature windings
with full load. If the power factor be lower than this, it will mean that the field windings
will run hotter than the armature on full load; however, the machine is designed so that
harmful heating does not occur on full load with greater power factor than 40 per cent.</p></div>
</div>

<p>The general character of the stray field between adjacent poles
is shown in figs. 1,427 and 1,428 for straight poles and those
having shoes.</p>

<p><span class="pagenum"><a name="Page_1168" id="Page_1168">[Pg 1168]</a></span></p>

<p><strong>Field Excitation of Alternators.</strong>&mdash;The fields of alternators
require a separate source of direct current for their excitation,
and this current should be preferably automatically controlled.
In the case of alternators that are not self exciting, the dynamo
which generates the field current is called the <em>exciter</em>.</p>

<div class="blockquot">

<p>The excitation of an alternator at its rated overload and .8 power
factor would not, in some cases, if controlled by hand, exceed 125 volts,
although, in order to make its armature voltage respond quickly to
changes in the load and speed, the excitation of its fields may at times be
momentarily varied by an automatic regulator between the limits of 70
and 140 volts.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1168a.jpg" width="700" height="230" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,430.</span>&mdash;Western Electric armature for self-excited alternator. The main winding is placed
at the bottom of the slots, each coil being surrounded by an armour of horn fibre. The
exciter winding occupies a very small portion of the slot, being placed on top of the main
winding, and connected to the commutator immediately in front of the core and between
core and collector rings as shown.</p></div>
</div>

<div class="blockquot">

<p>The exciter should, in turn, respond at once to this demand upon its
armature, and experience has shown that to do this its shunt fields
must have sufficient margin at full load to deliver momentarily a
range from 25 to 160 volts at its armature terminals.</p>

<p>It is obvious from the above that an exciter suitable for use with an
automatic regulator must commutate successfully over a wide range in
voltage, and, if properly designed, have liberal margins in its shunt
fields and magnetic circuits.</p>

<p>Alternator fields designed for and operated at unity power factor
have often proved unsatisfactory when the machines were called upon
to deliver their rated kva. at .8 power factor or lower. This is due to
the increased field current required at the latter condition and results,
first, in the overheating of the fields and, second, in the necessity of
raising the direct current exciting voltage above 125 volts, which often
requires the purchase of new exciters.</p></div>

<p><span class="pagenum"><a name="Page_1169" id="Page_1169">[Pg 1169]</a></span></p>

<p><strong>Ques. What is a self-excited alternator?</strong></p>

<p>Ans. One whose armature has, in addition to the main
winding, another winding connected to a commutator for furnishing
direct field exciting current, as shown in fig. 1,430.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1169a.jpg" width="700" height="646" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,431.</span>&mdash;Frame, bed plate and armature winding for Westinghouse bracket bearing polyphase
alternator.</p></div>
</div>

<p><strong>Ques. How is a direct connected exciter arranged?</strong></p>

<p>Ans. The exciter armature is mounted on the shaft of the
alternator close to the spider hub, or in some cases at a distance
sufficient to permit a pedestal and bearing to be mounted between
the exciter and hub. In other designs the exciter is
placed between the bearing and hub.</p>

<p><span class="pagenum"><a name="Page_1170" id="Page_1170">[Pg 1170]</a></span></p>

<div class="blockquot">

<p>Figs. 1,432 and 1,433 are examples of direct connected exciter alternators,
in fig. 1,432 the exciter being placed between the field hub
and bearing, and in fig. 1,433, beyond the bearing.</p></div>

<p><strong>Ques. What is the advantage of a direct connected
exciter?</strong></p>

<p>Ans. Economy of space.</p>

<div class="blockquot">

<p>This is apparent by comparing figs. 1,432 and 1,433 with fig. 1,434,
which shows a belted exciter.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1170a.jpg" width="700" height="543" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,432.</span>&mdash;General Electric alternator with direct connected exciter mounted on shaft
between field hub and bearing. In the smaller sizes, the magnet frame is bolted to the
bearing bracket, but in the larger sizes special construction is used depending upon the
conditions to be met. The exciters are capable of furnishing the desired excitation for low
power factors.</p></div>
</div>

<p><strong>Ques. What is the disadvantage of a direct connected
exciter?</strong></p>

<p>Ans. It must run at the same speed as the alternator, which
is slower than desirable, hence the exciter must be larger for a<span class="pagenum"><a name="Page_1171" id="Page_1171">[Pg 1171]</a></span>
given output than the gear driven type, because the latter can be
run at high speed and accordingly be made proportionally
smaller.</p>

<p><strong>Ques. What form of gear is generally used on gear
driven exciters?</strong></p>

<p>Ans. Belt gear.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1171a.jpg" width="700" height="665" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,433.</span>&mdash;Fort Wayne alternator with direct connected exciter mounted on the field shaft
at such distance as to permit a pedestal and bearing to be mounted between the exciter
and revolving field. In the view, the bearing is hidden by the exciter, only the foot of the
pedestal being visible.</p></div>
</div>

<p><strong>Ques. What are the advantages of gear driven exciters?</strong></p>

<p>Ans. Being geared to run at high speed, they are smaller
and therefore less costly than direct connected exciters. In large<span class="pagenum"><a name="Page_1172" id="Page_1172">[Pg 1172]</a></span>
plants containing a number of alternators one exciter may be
used having sufficient capacity to excite all the alternators, and
which can be located at any convenient place.</p>

<p><strong>Ques. What is the disadvantage of gear driven exciters?</strong></p>

<p>Ans. The space occupied by the gear.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1172a.jpg" width="700" height="453" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,434.</span>&mdash;Diagram showing a Westinghouse 50 kva., 2,400 volt, three phase, 60 cycle
revolving field separately excited alternator direct connected to a steam engine. The
exciter is belted to the alternator shaft, the driving pulley being located outside the main
bearing. The small pulley on the exciter gives an indication of its high speed as compared
with that of the alternator.</p></div>
</div>

<div class="blockquot">

<p>In the case of a chain drive very little space is required, but for belts,
the drive generally used, there must be considerable distance between
centers for satisfactory transmission.</p></div>

<p><strong>Slow Speed Alternators.</strong>&mdash;By slow speed is here understood
relatively slow speed, such as the usual speeds of reciprocating
engines. A slow speed alternator is one designed to run at a
speed slow enough that it may be direct connected to an engine.<span class="pagenum"><a name="Page_1173" id="Page_1173">[Pg 1173]</a></span>
Such alternators are of the revolving field type and a little consideration
will show that they must have a multiplicity of field
magnets to attain the required frequency.</p>

<p>In order that there be room for the magnets, the machine
evidently must be of large size, especially for high frequency.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1173a.jpg" width="700" height="482" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,435.</span>&mdash;Crocker-Wheeler 350 kva., slow speed alternator direct connected to a Corliss
engine. In front is seen a belted exciter driven from a pulley on the main shaft between
the alternator and the large band wheel. The latter serves to give the additional fly wheel
effect needed for close speed regulation.</p></div>
</div>

<div class="blockquot">

<p>EXAMPLE.&mdash;How many field magnets are required on a two phase
alternator direct connected to an engine running 240 revolutions per
minute, for a frequency of 60?</p>

<p>An engine running 240 revolutions <em>per minute</em> will turn</p>

<p>240&nbsp;&divide;&nbsp;60&nbsp;=&nbsp;4 revolutions <em>per second</em>.</p>

<p>A frequency of 60 requires</p>

<p>60&nbsp;&divide;&nbsp;4&nbsp;=&nbsp;15 cycles per phase per revolution, or</p>

<p>15&nbsp;&times;&nbsp;2&nbsp;=&nbsp;30 poles per phase.<span class="pagenum"><a name="Page_1174" id="Page_1174">[Pg 1174]</a></span>
Hence for a two phase alternator the total number of poles required is</p>

<p class="center">30&nbsp;&times;&nbsp;2&nbsp;=&nbsp;60.
</p>

<p>It is thus seen that a considerable length of spider rim is required to
attach the numerous poles, the exact size depending upon their dimensions
and clearance.</p></div>

<div class="figcenter" style="width: 650px;">
<img src="images/ill-p1174a.jpg" width="650" height="526" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,436.</span>&mdash;Three Crocker-Wheeler 75 kva., slow speed alternators direct connected to high
speed engines. The alternator is styled slow speed although connected to a high speed
engine, because what is considered high engine speed is slow speed for alternator operation.
The alternators have direct connected exciters which are plainly seen in the illustration
placed on an extension of bearing pedestal. Direct connected exciters on units of this kind
do not, as a rule, assume too bulky proportions, because of the high engine speed.</p></div>
</div>

<p><strong>Fly Wheel Alternators.</strong>&mdash;The diameter of the revolving
fields on direct connected alternators of very large sizes becomes
so great that considerable fly wheel effect is obtained, although
the revolutions be low. By giving liberal thickness to the rim<span class="pagenum"><a name="Page_1175" id="Page_1175">[Pg 1175]</a></span>
of the spider, the rotor then answers the purpose of a fly wheel,
hence no separate fly wheel is required. In fact, the revolving
element resembles very closely an ordinary fly wheel with magnets
mounted on its rim, as illustrated in fig, 1,437.</p>

<div class="figcenter" style="width: 590px;">
<img src="images/ill-p1175a.jpg" width="590" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,437.</span>&mdash;General Electric 48 pole 750 kw., three phase fly wheel type alternator. It runs
at a speed of 150 revolutions per minute, giving a frequency of 60 cycles per second and
a full load pressure of 2,300 volts. The slip rings and leads to the field winding are
clearly shown in the figure. The field magnets are mounted directly on the rim of the
spider, which resembles very closely a fly wheel, and which in fact it is&mdash;hence the name
"fly wheel alternator."</p></div>
</div>

<p><span class="pagenum"><a name="Page_1176" id="Page_1176">[Pg 1176]</a></span></p>

<p><strong>High Speed Alternators.</strong>&mdash;Since alternators may be run at
speeds far in excess of desirable engine speeds, it must be evident
that both size and cost may be reduced by designing them
for high speed operation.</p>

<p>Since the desired velocity ratio or multiplication of speed is
so easily obtained by belt drive, that form of transmission is
generally used for high speed alternators, the chief objection
being the space required. Accordingly where economy of space
is not of prime importance, a high speed alternator is usually
installed, except in the large sizes where the conditions naturally
suggest a direct connected unit.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1176a.jpg" width="700" height="493" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,438.</span>&mdash;Allis-Chalmers high speed belted type alternator. The small pulley at the right
and the angle of the belt suggest the high speed at which such alternators are run, a 50
kva. machine turning 1,200 revolutions per minute.</p></div>
</div>

<div class="blockquot">

<p>An example of high speed alternator is shown in fig. 1,438. Machines
of this class run at speeds of 1,200 to 1,800 or more, according to size.</p>

<p>No one would think of connecting an alternator running at any such
speed direct to an engine, the necessary speed reduction proper for
engine operation being easily obtained by means of a belt drive.</p></div>

<p><span class="pagenum"><a name="Page_1177" id="Page_1177">[Pg 1177]</a></span></p>

<p><strong>Water Wheel Alternators.</strong>&mdash;In order to meet most successfully
the requirements of the modern hydro-electric plant, the
alternators must combine those characteristics which result in
high electrical efficiency with a mechanical strength of the
moving elements which will insure uninterrupted service, and
an ample factor of safety when operating at the relatively high
speeds often used with this class of machine.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1177a.jpg" width="700" height="465" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,439.</span>&mdash;Allis-Chalmers 5,000 kva., 450 R. P. M., 6,600 volt, 60 cycle, 3 phase, horizontal
water wheel alternator. The shaft is extended for the reception of a flange coupling for
direct connection to water wheel. Owing to the wide range in output of the generating
units and also in the speed at which they must operate to suit varying conditions of head,
types of wheels used, and other features pertaining to water power developments, it has
been necessary to design a very complete line of machines for this work. The bearings
are of the ring oiling type with large oil reservoirs.</p></div>
</div>

<p>When selecting an alternator for water wheel operation a
careful analysis of the details of construction should be made in<span class="pagenum"><a name="Page_1178" id="Page_1178">[Pg 1178]</a></span>
order to determine the relative values which have been assigned
by the designers to the properties of the various materials used.
Such analysis will permit the selection of a type of machine best
adapted to the intended service and which possesses the required
characteristics of safety, durability and efficiency.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1178a.jpg" width="700" height="359" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,440.</span>&mdash;Stator of 500 k.w. Allis-Chalmers alternator for direct connection to vertical shaft
hydraulic turbine.</p></div>
</div>

<p>The large use of electric power transmitted by means of high
pressure alternating current has led to the development of a large
number of water powers and created a corresponding demand
for alternators suitable for direct connection to water wheels.</p>

<p><strong>Ques. Name two forms of water wheel alternator.</strong></p>

<p>Ans. Horizontal and vertical.</p>

<div class="blockquot">

<p>Examples of horizontal and vertical forms of water wheel alternator
are shown in figs. 1,439 and 1,440.</p></div>

<p><strong>Ques. How should the rotor be designed?</strong></p>

<p>Ans. It should be of very substantial construction.</p>

<p><span class="pagenum"><a name="Page_1179" id="Page_1179">[Pg 1179]</a></span></p>

<p><strong>Ques. Why?</strong></p>

<p>Ans. Because water wheel alternators are frequently required
to operate safely at speeds considerably in excess of normal.</p>

<div class="figcenter" style="width: 671px;">
<img src="images/ill-p1179a.jpg" width="671" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,441.</span>&mdash;Allis-Chalmers revolving field for water wheel alternator. In this type of alternator
it is essential that the rotating part be designed to have a liberal factor of safety
not only at the ordinary operating speed, but also at speeds much in excess of normal.
Frequently machines are required to operate safely at a speed 50 to 75 per cent. in excess
of normal, so that there may be no danger in case the water wheel races. In most
machines the field spider is of steel cast in a single piece for the smaller alternators and in
two or more parts for the larger sizes. For alternators running at high peripheral speed,
the rim is built up of steel laminations supported by a cast steel spider; the latter serves
merely to rotate the rim, which is in itself able to withstand all stresses due to the high speed.
The field poles are laminated, being built up of steel punchings held between malleable
iron or bronze end plates, the latter being used on high speed machines. With but very
few exceptions the poles are attached by dovetail projections that fit into corresponding
slots. Steel tapered keys are driven in alongside the dovetails, and the pole pieces cannot
become loose. All field coils, except on a few of the smallest machines, are of edgewise
wound copper strip. This style of coil is essential for revolving field alternators where
the pressure on the insulation, due to centrifugal force, is so great that cotton insulation
on round wire will not stand. Current is led into the rings by means of carbon brushes,
the number of brushes being such that the current density at the rubbing contact is kept
within conservative limits. At least two brushes per ring are always provided so that
one can be removed for inspection without interrupting the exciting current. In large
machines the brush holder studs are mounted on a stand supported from the base; in
small alternators they are usually fastened to the cap of one of the bearing pedestals.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1180" id="Page_1180">[Pg 1180]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1180a.jpg" width="700" height="275" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,442 to 1,444.</span>&mdash;Diagram of turbine alternator windings for revolving armature. Fig. 1,442 illustrates a two pole
design in which all overlapping is avoided. It has 72 slots of which only 48 are filled, giving 8 slots per phase. The
projecting claws from the brass end shield which hold the coils in position are shown in section. Fig. 1,443 shows a four
pole design having 48 slots or 4 slots per phase per pole, the coils being made up of 8 inductors per slot taped together,
the end bends forming two ranges. Fig. 1,444 shows a two pole design for a two phase armature with 18 slots per pole per
phase. The core discs are spaced out as for 108 slots, but of these, 4 lots of 7 each are not stamped out, and 8 of those
stamped are left empty, so that there are 72 slots filled.</p></div>
</div>

<p><strong>Ques. What
special provision
is made for cooling
the bearings?</strong></p>

<p>Ans. They are
in some cases
water cooled.</p>

<p><strong>Turbine
Driven Alternators.</strong>&mdash;Although
the principle of
operation of the
steam turbine
and that of the
reciprocating engine
are decidedly
unlike, the principle
of operation
of the high speed
turbine driven alternator
does not
differ from that
of generators designed
for being
driven by other
types of engine
or by water
wheels. There
are, therefore,
with the turbine
driven alternator
no new ideas for<span class="pagenum"><a name="Page_1181" id="Page_1181">[Pg 1181]</a></span>
the operator who is familiar with the older forms to acquire.</p>

<p>It must be obvious that the proportions of such extra high
speed machines must be very different from those permissible
in generators of much slower speeds.</p>

<p><strong>Ques. How does a turbine rotor differ from the ordinary
construction?</strong></p>

<p>Ans. It is made very small in diameter and unusually long.</p>

<p><strong>Ques. Why?</strong></p>

<p>Ans. To reduce vibration and centrifugal stresses.</p>

<p><strong>Ques. What are the two classes of turbine driven
alternators?</strong></p>

<p>Ans. They are classed as vertical or horizontal.</p>

<p><strong>Ques. How do they compare?</strong></p>

<p>Ans. The vertical type requires less floor space than the
horizontal design, and while a step bearing is necessary to carry
the weight of the moving element, there is very little friction
in the main bearings.</p>

<p>The horizontal machine, while it occupies more space, does not
require a step bearing.</p>

<p><strong>Ques. Describe a step bearing.</strong></p>

<p>Ans. It consists of two cylindrical cast iron plates bearing
upon each other and having a central recess between them into
which lubricating oil is forced under considerable pressure by
a steam or electrically driven pump, the oil passing up from
beneath.</p>

<p><strong>Ques. What auxiliary is generally used in connection
with a step bearing?</strong></p>

<p>Ans. A weighted accumulator is sometimes installed in</p>

<p><span class="pagenum"><a name="Page_1182" id="Page_1182">[Pg 1182]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1182a.jpg" width="700" height="515" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,445.</span>&mdash;5,000 kw. Curtis turbine alternators installed
for the New York Central R. R. at Yonkers, N. Y. The
illustration shows also the auxiliary apparatus consisting
of condensers, vacuum augmenters, circulating
pumps, air pumps, etc. The augmenter of the first
machine is plainly seen between the condenser and
centrifugal circulating pump.</p></div>
</div><p><span class="pagenum"><a name="Page_1183" id="Page_1183">[Pg 1183]</a></span>
connection with the oil pipe as a convenient device for governing
the step bearing pumps, and also as a safety device in case
the pumps fail.</p>

<div class="blockquot">

<p><strong>Alternators of Exceptional Character.</strong>&mdash;There are a few types
of alternator less frequently encountered than those already described.
The essentials of such machines are here briefly given.</p>

<p><strong>Asynchronous Alternators.</strong>&mdash;In these machines, the rotating
magnet, which, with definite poles, is replaced by a rotor having closed
circuits. In general construction, they are similar to asynchronous
induction motors having short circuited rotors; for these alternators,
when operating as motors, run at a speed slightly below synchronism
and act as generators when the speed is increased above that of synchronism.
Machines of this class are not self-exciting, but require an
alternating or polyphase current previously supplied to the mains to
which the stationary armature is connected.</p>

<p>Asynchronous alternators may be advantageously used in central
stations that may be required to sustain a very sudden increase of load.
In such cases, one or more asynchronous machines might be kept in
operation as a non-loaded motor at a speed just below synchronism
until its output as a generator is required; when by merely increasing
the speed of the engine it will be made to act as a generator, thus avoiding
the delays usually occurring before switching in a new alternator.</p>

<p><strong>Image Current Alternators.</strong>&mdash;When the generated frequency of
alternators excited by low frequency currents is either the sum or the
difference of the excitation and rotation frequencies, any load current
flowing through the armature of the machine is exactly reproduced in
its field circuit. These reproduced currents are characteristic of all
types of asynchronous machines, and are called "image currents," as
they are actually the reflection from the load currents delivered by the
armature circuit.</p>

<p>As the exciter of a machine of this type carries "<em>image currents</em>"
proportional to the generated currents, its size must be proportional to
the capacity of the machine multiplied by the ratio of the excitation
and generated frequencies; therefore, in the commercial machines, the
excitation frequency is reduced to the minimum value possible; from
two to five cycles per second being suitable for convenient employment.</p>

<p>These machines as heretofore constructed are not self-exciting, but
as the principle of image current enables the construction of self-exciting
alternators, it will be of advantage to have a general understanding
of the separately excited machine under different conditions
of excitation.</p></div>

<p><span class="pagenum"><a name="Page_1184" id="Page_1184">[Pg 1184]</a></span></p>

<div class="figcenter" style="width: 584px;">
<img src="images/ill-p1184a.jpg" width="584" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1446.</span>&mdash;Diagram of constant pressure image current alternator connections. The image
or reproduced currents are characteristic of all types of asynchronous machines, and are
called image currents because they are actually the reflection from the load currents delivered
by the armature circuit. The principle of operation is explained in the accompanying
text.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1185" id="Page_1185">[Pg 1185]</a></span></p>

<div class="blockquot">

<p>When the generated frequency of the machine is equal to the difference
of the excitation and rotation frequencies, the magnetization of the
machine is higher under a non-inductive load than under no load. This
is principally due to the ohmic resistance of the field circuit, which
prevents the image current from entirely neutralizing the magnetomotive
force of the armature current. In other words, the result of the
magnetomotive force of the armature and image currents not only tends
to increase the no load magnetization of the machine at non-inductive
load, but depresses the original magnetization at inductive load, so
that the terminal voltage of the machine increases with non-inductive
load, and decreases with inductive load.</p>

<p>Again, the generated frequency is equal to the sum of the excitation
and rotation frequencies, the resistance of the field circuit reacts
positively; that is, it tends to decrease the magnetization, and consequently
the terminal voltage of the machine at both inductive and
non-inductive loads.</p>

<p>In the constant pressure machine, the two effects are combined and
opposed to one another.</p>

<p>The connections of two alternators with diphase excitation are shown
by fig. 1,446.</p>

<p><strong>Extra High Frequency Alternators.</strong>&mdash;Alternators generating currents
having a frequency up to 10,000 or 15,000 cycles per second have
been proposed several times for special purposes, such as high frequency
experiments, etc. In 1902 Nikola Tesla proposed some forms of alternators
having a large number of small poles, which would generate
currents up to a frequency of 15,000 cycles per second.</p>

<p>Later, the Westinghouse Company constructed an experimental
machine of the inductor alternator type for generating currents
having a frequency of 10,000 cycles per second. This machine was
designed by Samms. It had 200 polar projections with a pole pitch
of only 0.25 inch, and a peripheral speed of 25,000 feet per minute.
The armature core was built up of steel ribbon 2 inches wide and 3 mils
thick. The armature had 400 slots with one wire per slot, and a bore of
about 25 inches. The air gap was only 0.03125 inch. On constant excitation
the voltage dropped from 150 volts at no-load to 123 volts with
an output of 8 amperes.</p>

<p><strong>Self-Exciting Image Current Alternators.</strong>&mdash;The type of machine
described in the preceding paragraph can be made self-exciting by
connecting each pair of brushes, which collect the current from the
armature, with a field coil so located that the flux it produces will be
displaced by a predetermined angle depending on the number of phases
required, as shown by fig. 1,447. The direction of the residual magnetism
of the machine is shown by the arrows A, A.</p></div>

<p><span class="pagenum"><a name="Page_1186" id="Page_1186">[Pg 1186]</a></span></p>

<div class="figcenter" style="width: 568px;">
<img src="images/ill-p1186a.jpg" width="568" height="629" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,447.</span>&mdash;Diagram of connections of self-exciting image current alternator.</p></div>
</div>

<div class="blockquot">

<p>When the armature is rotated, a pressure will be generated between
the brushes 2 and 4, and a current will flow from C through the coils
XX to B, producing a flux through the armature at right angles to the
residual magnetism and establishing a resultant magnetic field between
D, B, and D, C. This field will generate a pressure between the brushes
1 and 3, and a current will flow D through XX to E in such a direction
that it will at first be opposed to the residual magnetism, and afterward
reverse the direction of the latter. At the moment the residual magnetism
becomes zero, the only magnetism left in the machine will be due
to the currents from the brushes 2 and 4, and their field combining with
the vertical reversed field will produce a resultant polar line between
B and E. As these operations are cyclic, they will recur at periodic
intervals, and the phenomena will become continuous. The negative
field thus set up in the air gap of the machine will cut the conductors
of the stator and will be cut by the conductors of the rotor in such a
manner that the electromotive forces generated between the brushes
of the armature will be equal and opposite to those between the terminals
of the stator.</p></div>

<p><span class="pagenum"><a name="Page_1187" id="Page_1187">[Pg 1187]</a></span></p>
<div class="chapter"></div>
<hr class="chap" />




<h2>CHAPTER L<br />

CONSTRUCTION OF ALTERNATORS</h2>


<p>The construction of alternators follows much the same lines
as dynamos, especially in the case of machines of the revolving
armature type. Usually, however, more poles are provided than
on direct current machines, in order to obtain the required frequency
without being driven at excessive speed.</p>

<p>The essential parts of an alternator are:</p>


<ul><li>1. Field magnets;</li>
<li>2. Armature;</li>
<li>3. Collector rings;</li>
</ul>

<p>and in actual construction, in order that these necessary parts
may be retained in proper co-relation, and the machine operate
properly there must also be included:</p>


<ul><li>4. Frame;</li>
<li>5. Bed plate;</li>
<li>6. Pulley.</li>
</ul>

<p><strong>Field Magnets.</strong>&mdash;The early forms of alternator were built
with permanently magnetized steel magnets, but these were
later discarded for electromagnets.</p>

<p>Alternators are built with three kinds of electromagnets,
classed according to the manner in which they are excited, the
machines being known as,</p>

<p><span class="pagenum"><a name="Page_1188" id="Page_1188">[Pg 1188]</a></span></p>


<ul><li>1. Self-excited;</li>
<li>2. Separately excited;</li>
<li>3. Compositely excited.</li>
</ul>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1188a.jpg" width="700" height="376" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,448 and 1,449.&mdash;Westinghouse laminated hub and laminated pole piece for revolving
field having squirrel cage winding. Thin steel is used for the laminations of both hub
and pole piece; these are assembled and firmly riveted together under hydraulic pressure.
The laminations are of the same thickness in both hub and spider.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1188b.jpg" width="700" height="371" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,450 to 1,452.</span>&mdash;Views of Triumph pole pieces. These consist of laminated punchings
securely clamped between two cast steel end plates. The laminations are shaped with
polar horns or shoes as shown, and which serve to keep the field coils securely wedged in
position. In some designs the horns are separate. The two holes in each pole piece are
for through bolts which secure the pole piece and coil to the spider run. Dovetail joints
are sometimes used instead of through bolts, as in figs. 1,448 and 1,449.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1189" id="Page_1189">[Pg 1189]</a></span></p>

<p><strong>Ques. What is a self-excited alternator?</strong></p>

<p>Ans. One in which the field magnets are excited by current
from one or more of the armature coils, or from a separate winding
(small in comparison with the main winding), the current being
transformed into direct current by passing it through a commutator.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1189a.jpg" width="700" height="226" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,453.</span>&mdash;Fort Wayne armature for self-excited alternator. There are two independent
windings, one for the main current, and one for the exciting current. The winding for
the latter current occupies a very small amount of space, and is placed in the slots on top
the main winding. The commutator to which the exciter winding is connected, is located
between the collector rings and the core. It is of standard construction with end clamps
holding the bars in place on the insulated commutator drum. The armature coils are
form wound and the core is built of sheet steel laminations, annealed and japanned to
prevent hysteresis and eddy current losses. Ventilated openings are provided to allow a
free circulation of air both around the ends of the windings and through ducts in the
laminated core. The core is clamped by bolts between the flanges of the armature spider
which is keyed to the shaft. These flanges have cylindrical extensions with ribbed surfaces,
which form a support for the ends of the armature coils. The ribbed surfaces form air
passages from the core outward around the ends of the coils, thus ventilating both core
and coils.</p></div>
</div>

<div class="blockquot">

<p>Fig. 1,453 shows an armature of a self-excited machine, the exciting
current being generated in a separate winding and passed through a
commutator.</p></div>

<p><strong>Ques. For what class of service are self-exciting alternators
used?</strong></p>

<p><span class="pagenum"><a name="Page_1190" id="Page_1190">[Pg 1190]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1190a.jpg" width="700" height="412" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,454.</span>&mdash;Allis-Chalmers three bearing type alternator with exciter direct connected. The bearing pedestals are bolted to a
substantial cast iron base having, in the large sizes, sufficient length to permit shifting frame sideways along the base to
give access to the field and armature coils. The field coils are designed for 120 volt excitation, and are wound edgewise
with copper strip. There is a liberal margin of field excitation to take care of overloads or for operation on loads of low
power factor. The regulating qualities are as good as can be obtained without making the machine unnecessarily large and
expensive. By regulation is meant the percentage rise in voltage when full load is thrown off, field excitation and speed
being held constant; the percentage is referred to normal full load voltage. An alternator with poor regulation will show
large variations in voltage with changes in load, the pressure falling whenever a load is thrown on and rising when it is
thrown off. These changes will be especially pronounced if the load be inductive. A badly designed alternator might show
very fair regulation on non-inductive load and yet be unable to give full voltage on inductive load.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1191" id="Page_1191">[Pg 1191]</a></span></p>

<p>Ans. They are employed in small power plants and isolated
lighting plants where inductive loads are encountered.</p>

<p><strong>Ques. What is a separately excited alternator?</strong></p>

<p>Ans. One in which the field magnets are excited from a small
dynamo independently driven or driven by the alternator shaft,
either direct connected or by belt as shown in fig. 1,455.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1191a.jpg" width="700" height="619" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,455.</span>&mdash;Diagram of separately excited alternator. The field winding is supplied with
direct current, usually at 125 volts pressure by a small dynamo called the "exciter." The
latter may be driven by independent power, or by belt connection with the main shaft,
and in some cases the exciter is directly connected to the alternator shaft.</p></div>
</div>

<p><strong>Ques. What is a compositely excited alternator?</strong></p>

<p>Ans. A composite alternator is similar to a compound wound
dynamo in that it has two field windings. In addition to the
regular field coils which carry the main magnetizing current from
the exciter, there is a second winding upon two or upon all of the<span class="pagenum"><a name="Page_1192" id="Page_1192">[Pg 1192]</a></span>
pole pieces, carrying a rectified current from the alternator which
strengthens the field to balance the losses in the machine, and
also if so desired, the losses on the line as shown in fig. 1,456.</p>

<div class="figcenter" style="width: 606px;">
<img src="images/ill-p1192a.jpg" width="606" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,456.</span>&mdash;Diagram of compositely excited alternator. The current for exciting the field
magnets is obtained, partly from an exciter and partly from the windings of the alternator,
being transformed into direct current by the rectifier. The connections are as shown.
One end of the armature winding is connected to one of the collector rings; the other end,
to the light part of the rectifier, as shown, the solid black part of the rectifier being
connected to the other collector ring. Two brushes bear on adjacent teeth of the rectifier
and are connected to the compensating winding circuit across which is a shunt. These
connections are shown more clearly in fig. 1,457. In operation the separately excited
coils set up the magnetism necessary for the generation of the voltage at no load. The
main current coming from the armature is shunted, part going through the shunts and
the remainder around the compensating winding, furnishing the additional magnetism
necessary to supply the voltage to overcome the armature impedance. This composite
method of field excitation is very similar to that used on a compound wound dynamo.
As shown, both field windings encircle every pole, but in some machines the rectified
current will traverse a few poles only, the current from the exciter traversing the remainder.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1193" id="Page_1193">[Pg 1193]</a></span></p>

<p><strong>Ques. What is a magneto?</strong></p>

<p>Ans. A special form of alternator having permanent magnets
for its field, and used chiefly to furnish current for gas engine
ignition and for telephone call bells.</p>

<div class="blockquot">

<p>Details of construction and operation are shown in figs. 1,458 to 1,461.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1193a.jpg" width="700" height="509" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,457.</span>&mdash;Diagram showing construction of rectifier and connections of compositely excited
alternator. The rectifier consists of two castings M and S with teeth which fit together
as shown, being insulated so they do not come in contact with each other. Every alternate
tooth being of the same casting is connected together, the same as though joined by a
conducting wire. There are as many teeth as there are poles. One end of the armature
winding is connected direct to one of the collector rings, while the other is connected to M of
the rectifier, the circuit being through brushes P and Q, the shunt, and compensating winding
to the other collector ring. The brushes P and Q contact with adjacent teeth, when one
is in contact with the solid black casting the other touches the light casting. The
principle of action is the same as a commutator, briefly: to reverse the connections terminating
at the brushes P and Q in synchronism with the reversals of the alternating
current induced in the armature winding, thus obtaining direct current for the compensating
field winding. The shunt resistance placed across the compensating winding circuit permits
adjusting the compounding of the machine to the circuit on which it is to work, since
by varying the resistance the percentage of the total current passing through the compensating
winding can be changed. It will be seen by tracing the path of the current for
each direction in the armature winding that while the rectifier causes the current to flow
in the same direction in the compensating field winding, it still remains alternating in the
external circuit.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1194" id="Page_1194">[Pg 1194]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1194a.jpg" width="700" height="533" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,458.</span>&mdash;Connecticut magneto; view showing permanent magnets in dotted lines. It
consists of three permanent U shape magnets, between the poles of which is a shuttle type
armature. The latter is geared to a hand crank in sufficient velocity ratio to give the
desired speed without too rapid turning of the crank. This type of magneto is used to
generate current for operation of telephone call bells.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1194b.jpg" width="700" height="432" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,459 to 1,461.</span>&mdash;Diagram illustrating the operation of a magneto. The shuttle shaped
armature is wound from end to end with insulated wire, so that when rotated, a powerful
alternating current is produced in the windings by cutting the magnetic lines, whose varying
strength is shown by the shaded portions in the two views. When in the position shown
in the first diagram, the lines of force mostly converge at the top and bottom, finding a direct
path through the metal end flanges of the shuttle. When in the position shown in the
second diagram, the lines are converged so as to pass through the armature core. Fig.
1,460 shows detail of the armature core.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1195" id="Page_1195">[Pg 1195]</a></span></p>

<p><strong>Ques. What are the two principal types of field magnet?</strong></p>

<p>Ans. Stationary and revolving.</p>

<p><strong>Ques. What is the usual construction of stationary
field magnets?</strong></p>

<p>Ans. Laminated pole pieces are used, each pole being made
up of a number of steel stampings riveted together and bolted or
preferably cast into the frame of the machine. The field coils are
machine wound and carefully insulated. After winding they
are taped to protect them from mechanical injury. Each coil is
then dipped in an insulating compound and afterwards baked
to render it impervious to moisture.</p>

<div class="figcenter" style="width: 445px;">
<img src="images/ill-p1195a.jpg" width="445" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,462.</span>&mdash;Stationary field of Fort Wayne multiphase revolving armature alternator; view
showing brass girds on pole pieces for synchronous motor operation. When designed
for this use the machine is provided with amortisseur winding on the poles. As shown in
the illustration this winding consists of a brass collar around the pole tip with a cross rib
integral with the collar, fitting in a slot in the pole face parallel to the shaft. This construction
assists in bringing the machine up to synchronous speed as an induction motor,
ordinarily checks any tendency toward hunting and does not in any way affect the operation
of the machine as an alternator. The main field winding should be connected through
switches on the field frame in order that the field circuit may be broken up to eliminate
any danger that might arise from induced voltage. It is not advisable to throw on a full
rated voltage and a compensator should, therefore, be provided to reduce the pressure.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1196" id="Page_1196">[Pg 1196]</a></span></p>

<div class="figcenter" style="width: 588px;">
<img src="images/ill-p1196a.jpg" width="588" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,463.</span>&mdash;Triumph 36 pole fly wheel type revolving field. The spider has the form of a
fly wheel having spokes and rim to which the field magnets are attached by through bolts.
The field coils are of copper strap bent on end, the kind generally used on large machines.
The series connection of the coils is plainly shown, also the two cables leading via one of
the spokes to the slip rings.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1197" id="Page_1197">[Pg 1197]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1197a.jpg" width="700" height="617" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,464.</span>&mdash;Wagner cast steel hub with dovetail
grooves for attaching the revolving field magnets.
Such construction is generally used on machines of
small and medium size.</p></div>
</div>

<div class="figcenter" style="width: 699px;">
<img src="images/ill-p1197b.jpg" width="699" height="658" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,465.</span>&mdash;Wagner laminated pole piece with horns
stamped in one piece. The laminations are held
together between two end pieces by through rivets,
as shown.</p></div>
</div>

<p><strong>Ques. Describe the
construction of a revolving
field.</strong></p>

<p>Ans. The entire
structure or rotor consists
of a shaft, hub or
spider, field magnets and
slip rings. The magnet
poles consist of laminated
iron stampings
clamped in place by
means of through bolts
which, acting through
the agency of steel end
plates, force the laminated
stampings into a
uniform, rigid mass.
This mass is magnetically
subdivided into so
many small parts that
the heating effect of
eddy currents is reduced
to a minimum. The cores
are mounted upon a hub
or spider either by dovetail
construction or by
means of through bolts,
according to the centrifugal
force which they
must withstand in operation,
either method permitting
the easy removal
of any particular<span class="pagenum"><a name="Page_1198" id="Page_1198">[Pg 1198]</a></span>
field pole if necessary. The field coils are secured upon the
pole pieces either by horns in one piece with the laminations,
or separate and bolted. All the coils are connected in series,
cable leads connecting them to slip rings placed on the shaft.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1198a.jpg" width="700" height="525" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,466.</span>&mdash;Wagner revolving field of 300 kilowatt alternator during construction, illustrating
the method of attaching the field magnets to the hub by dovetail joints. After
the notched ends of the pole pieces are slid into the grooves in the hub, tapered keys,
which are plainly seen, are driven in, thus making a tight joint which will not shake loose.</p></div>
</div>

<p><strong>Ques. What are slip rings?</strong></p>

<p>Ans. Insulated rings mounted upon the alternator shaft to
receive direct current for the revolving field, as distinguished
from collector rings which collect the alternating currents
generated in an alternator of the revolving armature type.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1199a.jpg" width="700" height="668" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,467.</span>&mdash;General Electric field coil, showing one
method of winding. In the smaller machines the
wire is wound on spools which are slipped over the
pole pieces, which are built of sheet iron, spreading at
the pole face so as to secure not only a wide polar arc
for the proper distribution of the magnetic flux, but
also to hold the field windings in place.</p></div>
</div>

<div class="blockquot">

<p>In construction provision is made for attaching the field winding
leads. The rings are usually made of cast iron and are supported<span class="pagenum"><a name="Page_1199" id="Page_1199">[Pg 1199]</a></span>
mechanically upon
the shaft, but are
insulated from it
and from one another.</p>

<p>The current is introduced
by means
of brushes as with a
commutator. Carbon
brushes are generally
used.</p>

<p>A good design of
slip ring should provide
for air circulation
underneath and
between the rings.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1199b.jpg" width="700" height="617" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,468.</span>&mdash;General Electric
field coil showing another
method of winding. The field
coils on the larger machines
consist of a single strip of flat
copper, wound on edge as
shown, so that the surface of
every turn is exposed to the
air for cooling. The flat sides
of the copper strip rest
against each other and the
entire coil forms a structure
of great solidity which can be
easily removed for inspection
and repair.</p></div>
</div>

<p><strong>Ques. What
form of spider is
used on large alternators?</strong></p>

<p>Ans. It is practically
the same form
as a fly wheel, consisting
of hub, spokes,
and rim to which the
magnets are bolted.</p>
<div class="pagenum"><a name="Page_1200" id="Page_1200">[Pg 1200]</a></div>
<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1200a.jpg" width="700" height="481" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,469.</span>&mdash;Allis-Chalmers 60 kva. belted two bearing alternator on base arranged so the armature can be shifted sideways as
shown, to give access to the field and armature coils.</p></div>
</div><p><span class="pagenum"><a name="Page_1201" id="Page_1201">[Pg 1201]</a></span>
On alternators of the fly wheel type the spider rim is made of
sufficient weight to obtain full fly wheel effect, thus making a
separate fly wheel unnecessary.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1201a.jpg" width="700" height="288" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,470.</span>&mdash;Revolving field of Fort Wayne 10 pole alternator. In construction, the cores
of the field poles are built up from punchings of laminated steel, and assembled under
considerable pressure between malleable iron or steel end plates and riveted together.
Substantial insulation is placed on the pole cores and over this is wound the field coils
of cotton covered wire. After the wire is in place, the completed poles are baked to expel
any moisture and are then treated with insulating varnish. They are then assembled
on a laminated spider, being held in place by dovetail joints made tight by the use of
taper keys. Special casting plates are finally fastened in place over the dove tails effectually
closing them. The assembly of the field is completed by the insertion of the shaft into
the field spider under heavy hydraulic pressure. All the coils are connected in series,
cable leads connecting them to slip rings placed on the shaft. Each slip ring is provided
with a double type brush holder, making it possible to clean brushes while the alternator
is in service, by simply removing one brush at a time.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1201b.jpg" width="700" height="569" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,471.</span>&mdash;General Electric
slip rings; view showing
construction and attachment
of cable leads
to field winding. They
are so designed that all
surfaces of the rings have
easy access to the air, in
order to obtain good
ventilation. <em>Slip rings</em>,
through which current is
transmitted to a revolving
field, are to be distinguished
from <em>collector
rings</em> whose function it
is to "collect" or transmit
the alternating currents
induced in the
armature to the brushes.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1202" id="Page_1202">[Pg 1202]</a></span></p>

<p><strong>Armatures.</strong>&mdash;In construction, armatures for alternators are
similar to those employed on dynamos; they are in most cases
simpler than direct current armatures due to the smaller number
of coils, absence of commutator with its multi-connections, etc.
Alternator armatures may be classified in several ways:</p>

<p>1. With respect to operation, as</p>


<ul><li><em>a.</em> Revolving;</li>
<li><em>b.</em> Stationary.</li>
</ul>

<div class="figcenter" style="width: 523px;">
<img src="images/ill-p1202a.jpg" width="523" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,472.</span>&mdash;Allis-Chalmers
brush holder and slip
rings. The latter are
made of cast copper,
which the builders
claim to be more satisfactory
than cast iron.
On some of the large
low speed machines the
collector rings are split,
but on the majority of
alternators they are in
one piece. Current is led
into the rings by means
of carbon brushes, the
number of brushes being
such that the current
density at the rubbing
contact is kept
within conservative
limits. At least two
brushes per ring are
provided, so that one
can be removed for inspection
without interrupting
the exciting
current. In large machines
the brush holder
studs are mounted on
a stand supported from
the base; on small alternators
they are usually
fastened to the cap of
one of the bearing pedestals.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1203" id="Page_1203">[Pg 1203]</a></span></p>

<div class="figcenter" style="width: 689px;">
<img src="images/ill-p1203a.jpg" width="689" height="677" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,473.</span>&mdash;Fort Wayne multiphase
revolving armature alternator,
designed for use in
small power plants and isolated
lighting plants where inductive
loads are encountered. Built
for pressures of 120, 240, 480,
and 600 volts. These voltages
have been recommended by the
American Institute of Electrical
Engineers, and will cover the
needs of any set of conditions
ordinarily met with. These
standard voltages not only permit
economical distribution, but
they are such that no transformers
are necessary to reduce
the line pressure for ordinary
cases. For transmitting
power relatively long distances,
600 volts is usually employed.
Where there is a demand for
480 volt service, a 480 volt alternator
should be selected and
if lower voltages are also desired
an auto-transformer may be
furnished by means of which
240 volts can be obtained. When 120 volt circuits are necessary for lighting, etc., the
240 volt pressure can be still further reduced to 120 volts by means of another auto-transformer.
However, this double reduction will rarely be found necessary.</p></div>
</div>

<div class="figcenter" style="width: 568px;">
<img src="images/ill-p1203b.jpg" width="568" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,474.</span>&mdash;Western Electric stationary
armature. In this type of
armature, the core upon which the
winding is placed, is built into the
frame as shown, the core teeth projecting
inwardly like internal gear
teeth, forming a cylindrical chamber
for the revolving field. The core
is built up of iron, laminated and
japanned to prevent eddy currents
and hysteresis losses. The laminations
are rigidly bolted between
two heavy end plates. The armature
coils are of copper bar impregnated
with insulating compound.
They are held in the slots
by wedges which allow their ready
removal for inspection or repairs.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1204" id="Page_1204">[Pg 1204]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1204a.jpg" width="700" height="213" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,474 to 1,477.</span>&mdash;Various types of armature; fig. 1,474 ring armature; fig. 1,475 disc armature; fig. 1,476 drum armature.
The latter type is now almost universally used, the others being practically obsolete. A Gramme ring wound and connected
to collector rings as in fig. 1,474, will yield an alternating current. In a multipolar field, the ring will need multipolar connections
alternated at points corresponding to the pitch of the poles. Fig. 1,475 illustrates the so-called "Siemens" disc
armature. The armature coils are arranged around the periphery of a thin disc. The field magnets consist of two crowns
of fixed coils, with iron cores arranged so that their free poles are opposite one another. This type was created in 1878
by Herr von Hefner, engineer to Messrs. Siemens and Halske. Fig, 1,476 shows a modern drum armature of a three
phase machine. It is similar in appearance to a direct current armature except for the absence of the commutator and
its connections. The drum armature is the prevailing type.</p></div>
</div>

<p>2. With respect to
the core, as</p>

<div class="blockquot">

<ul><li><em>a.</em> Ring;</li>
<li><em>b.</em> Disc;</li>
<li><em>c.</em> Drum.</li>
</ul>

<p>Ring and disc armatures
are practically obsolete and
need not be further considered.
A ring armature
has the inherent defect that
the copper inside the ring
is inactive.</p>

<p>Disc armatures were employed
by Pacinotti in
1878, and afterwards
adopted by Brush in his
arc lighting dynamos.</p>

<p>The design failed for mechanical
reasons, but electrically
it is, in a sense, an
improvement upon the
Gramme ring, in that inductors
on both sides of
the ring are active, these
being connected together
by circumferential connectors
from pole to pole,
thus, corresponding to the
end connectors on modern
drum armatures.</p></div>

<p>3. With respect to
the core surface, as</p>

<div class="blockquot">

<ul><li><em>a.</em> Smooth core;</li>
<li><em>b.</em> Slotted core.</li>
</ul>

<p>In early dynamos the
armature windings were
placed upon an iron core
with a smooth surface. A
chief disadvantage of this
arrangement is that the
magnetic drag comes upon
the inductors and tends to
displace them around the
armature. To prevent</p></div>

<p><span class="pagenum"><a name="Page_1205" id="Page_1205">[Pg 1205]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1205a.jpg" width="700" height="221" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,478.</span>&mdash;A style of disc largely used for armature cores. The teeth are provided with
dovetail grooves near the circumference. After the coil is inserted in a groove, a wooden
wedge is driven in the groove which encloses the coil and secures it firmly in position.
This obviates the necessity of bands to resist the centrifugal force acting on the inductors.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1205b.jpg" width="700" height="271" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,479.</span>&mdash;Large revolving armature construction with segmental discs dovetailed to spider
spokes.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1205c.jpg" width="700" height="249" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,480.</span>&mdash;Construction of large stationary armature; view showing section of core and
frame. The core discs are in segments and are attached to the frame by dovetail joints
as shown. The joints are staggered in building up the core, that is, they are overlapped
so as not to unduly increase the reluctance of the magnetic circuit. Dovetail joints
obviate the use of through bolts which, if not insulated, are liable to give rise to eddy
currents by short circuiting the discs.</p></div>
</div><p><span class="pagenum"><a name="Page_1206" id="Page_1206">[Pg 1206]</a></span></p>
<div class="blockquot">

<p>this, projecting metal pieces called <em>driving horns</em> were fixed into the core so as to
take the pressure, but they proved unsatisfactory. This defect together with the
long air gap necessary in smooth core construction resulted in the type being displaced
by slotted core armatures.</p>

<p>A slotted core is one whose surface is provided with slots or teeth which carry
the inductors, as shown in the accompanying illustrations, and is the type almost
universally used. The inductors are laid in the slots, the sides and bottoms of which
are first carefully insulated by troughs of mica-canvas, micanite or other suitable
insulating material.</p></div>

<p><strong>Ques. What are the advantages of slotted core armatures?</strong></p>

<p>Ans. The teeth protect the inductors, retain them in place
against the electrical drag and centrifugal force, and the construction
permits a reduction of air gap to a minimum, thus reducing
the amount of copper required for the field.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1206a.jpg" width="700" height="303" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,481.</span>&mdash;General Electric revolving field and exciter armature. This is an example of direct
connected exciter construction. In this arrangement the armature of the exciter is carried
on the alternator shaft at the end farthest from the pulley. In the smaller sizes the magnet
frame is bolted to the bearing bracket, but in the larger sizes special construction is used
depending upon the conditions to be met. On all alternators of standard design, the
field is built for 125 volts excitation and on account of the increased danger from induced
voltage, in case the machine is used as a synchronous motor, the builders consider any
higher voltage undesirable.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1207" id="Page_1207">[Pg 1207]</a></span></p>

<div class="figcenter" style="width: 590px;">
<img src="images/ill-p1207a.jpg" width="590" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,482.</span>&mdash;Section of General Electric Alternator showing method of dovetailing core laminations
to frame. The latter is made in two general styles, known as the <em>box type</em> and
<em>skeleton type</em>. <strong>The box type</strong> consists of a single casting for the smaller sizes, but for large
capacity alternators the frame castings are usually divided into upper and lower sections.
<strong>The skeleton type</strong> consists of two side castings between which substantial spacing
rods are set at regular intervals. The core consists of the usual sheet iron lamination
slotted and assembled; they are mounted on the inner periphery of the frame, making
lap joints (that is "staggered" as in fig. 1,480), each section being dovetailed to the frame.
Heavy clamping rings or end plates are mounted on both sides of the core by means of
bolts, and supporting fingers extend along the slot projections. The design is such as to
provide for air circulation as shown in figs. 1,483 and 1,484.</p></div>
</div>

<p><strong>Armature Windings.</strong>&mdash;In general, the schemes for armature
windings for alternators are simpler than those for direct current
machines, as in the majority of cases the inductors are an even
multiple of the number of poles, and the groupings are usually
symmetrical with respect to each pole or each pair of poles. Furthermore,
as a general rule, all the inductors of any one phase are in
series with one another; therefore, there is only one circuit per
phase, and this is as it should be, since alternators are usually
required to generate high voltages. These general principles
establish the rule, that in the circuit in a single phase armature,
and in the individual circuits in a polyphase armature, the
winding is never re-entrant, but the circuits have definite endings
and beginnings. In exceptional cases, as those of polyphase
converters, re-entrant circuits are employed, and the armature
windings are so constructed that a commutator can be<span class="pagenum"><a name="Page_1208" id="Page_1208">[Pg 1208]</a></span>
connected to them exactly as in direct current machines.
These armatures are usually of the lap wound drum type.</p>

<div class="figcenter" style="width: 637px;">
<img src="images/ill-p1208a.jpg" width="637" height="650" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,483.</span>&mdash;Section of General Electric alternator frame showing air ducts and supporting
fingers extending along the slot projections. The air circulation is provided for by means
of ducts formed by suitable spacing blocks inserted at intervals between the laminations,
as shown here and in fig. 1,484. The armature coils are form wound and designed so they
can be readily replaced in case of injury. They are taped and treated with an impregnating
compound, in the usual way, then inserted in the armature slots in an armour of
horn fibre and retaining wedges of wood are dovetailed into the slot walls.</p></div>
</div>

<p>Alternator windings are usually described in terms of the
number of slots per phase per pole. For instance, if the armature
of a 20 pole three phase machine have 300 slots, it has 15 slots
per pole or 5 slots per each phase per pole, and will be described
as a five slot winding. Therefore, in order to trace the connections
of a winding, it is necessary to consider the number of slots
per pole for any one phase on one of the following assumptions:<span class="pagenum"><a name="Page_1209" id="Page_1209">[Pg 1209]</a></span>
1, that each slot holds one inductor; 2, that there is one side
of a coil in each slot; and 3, that one side of a coil is subdivided
so as to permit of its distribution in two or more adjacent slots.</p>

<p>The voltage depends upon the number of inductors in a slot,
but the breadth coefficient and wave form are influenced by the
number of slots per pole, and not by the number of inductors
within the slots.</p>

<div class="figcenter" style="width: 696px;">
<img src="images/ill-p1209a.jpg" width="696" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,484.</span>&mdash;Section of General Electric stationary armature showing method of assembling
the coils. These are form wound and are held in the slots by suitable wedges, the open
slot construction permitting the use of form wound coils that can be easily removed and
replaced in case of damage. Where heavy windings project beyond the laminations, an
additional support is provided by means of an insulated metal ring, to which the outer
ends of the coils are fastened; the coils are thereby protected from mechanical displacement,
or distortion due to the magnetic disturbances caused by violent fluctuations of
the load or short circuits. The figure shows a section of a supporting ring of this type
and indicates the method of connecting the coils to it. In order to admit of the prompt
replacement of damaged coils, sufficient space is usually provided between the alternator
bearings to allow ample movement of the armature to permit of ready access to both armature
and field coils. Where space necessitates the use of a short shaft, access to the windings
may be had by disconnecting some of the coils and lifting the upper half of the armature.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1210" id="Page_1210">[Pg 1210]</a></span></p>

<p><strong>Classification of Windings.</strong>&mdash;The fact that alternators are
built in so many different types, gives rise to numerous kinds of
armature winding to meet the varied conditions of operation.
In dividing these forms of winding into distinctive groups, they
may be classified, according to several points of view, as follows:</p>

<p>1. With respect to the form of the armature, as:</p>


<ul><li><em>a.</em> Revolving;</li>
<li><em>b.</em> Stationary.</li>
</ul>

<p>2. With respect to the mode of progression, as:</p>


<ul><li><em>a.</em> Lap winding;</li>
<li><em>b.</em> Wave winding.</li>
</ul>

<p>3. With respect to the relation between number of poles
and number of coils, as:</p>


<ul><li><em>a.</em> Half coil winding;</li>
<li><em>b.</em> Whole coil winding.</li>
</ul>

<p>4. With respect to the number of slots, as:</p>


<ul><li><em>a.</em> Concentrated or uni-coil winding;</li>
<li><em>b.</em> Distributed or multi-coil winding.</li>
<li>        Partially distributed;</li>
<li>        Fully distributed.</li>
</ul>

<p>5. With respect to the form of the inductors, as:</p>


<ul><li><em>a.</em> Wire winding;</li>
<li><em>b.</em> Strap winding;</li>
<li><em>c.</em> Bar winding.</li>
</ul>

<p>6. With respect to the number of coils per phase per pole, as:</p>


<ul><li><em>a.</em> One slot winding;</li>
<li><em>b.</em> Two slot winding;</li>
<li>        etc.</li>
</ul>
<p><span class="pagenum"><a name="Page_1211" id="Page_1211">[Pg 1211]</a></span></p>

<p>7. With respect to the kind of current delivered, as:</p>


<ul><li><em>a</em>. Single phase winding;</li>
<li><em>b</em>. Two phase winding;</li>
<li><em>c</em>. Three phase winding.</li>
</ul>

<div class="figcenter" style="width: 462px;">
<img src="images/ill-p1211a.jpg" width="462" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,485.</span>&mdash;Section of Western Electric stationary armature core showing laminations clamped
in place, and ventilating ducts. The stator or stationary armature consists of soft iron
laminations assembled in the magnet frame with stator coils embedded in the core slots.
The laminations are punched separately and then carefully annealed to reduce hysteresis
losses. After annealing, a coat of japan is applied, effectively preventing the flow of eddy
currents in the assembled core. The frame is cast iron and of the box type construction.
The frames of the smaller sizes are cast in one piece, while frames of the larger sizes are
split to facilitate installation. Large openings are provided in the box type frame, in order
to improve the ventilation. The laminations are securely held in place in the frame by
heavy end rings and by steel clamping fingers which are firmly bolted to the frame. The
outer circumference of the core is dovetailed to the frame, and the inner circumference is
slotted to receive the windings. The alignment of the slots is insured by means of metal
wedges, and no filing is done on the slots, so that each lamination is always insulated from
the next one. Numerous ventilating ducts allow the free circulation of cool air through
and around the coils. The open slot construction is employed and the coils are fitted into
insulating troughs which offer excellent mechanical and electric protection. The coils
are held in place by suitable wedges.</p></div>
</div>

<p>8. With respect to the shape of the coil ends, as:</p>


<ul><li><em>a</em>. Single range;</li>
<li><em>b</em>. Two range;</li>
<li>        etc.</li>
</ul>
<p><span class="pagenum"><a name="Page_1212" id="Page_1212">[Pg 1212]</a></span></p>

<p>In addition to these several classes of winding, there are a
number of miscellaneous windings of which the following might
be mentioned:</p>


<ul><li><em>a.</em> Chain or basket winding;</li>
<li><em>b.</em> Skew coil winding;</li>
<li><em>c.</em> Fed-in winding;</li>
<li><em>d.</em> Imbricated winding;</li>
<li><em>e.</em> Mummified winding;</li>
<li><em>f.</em> Spiral winding;</li>
<li><em>g.</em> Shuttle winding;</li>
<li><em>h.</em> Creeping winding;</li>
<li><em>i.</em> Turbine alternator winding.</li>
</ul>

<div class="figcenter" style="width: 665px;">
<img src="images/ill-p1212a.jpg" width="665" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,486.</span>&mdash;Method of assembling form wound coils. The picture shows a section of a General
Electric armature with part of the coils in place. A layer of insulating material is first
placed in the slots, before inserting the coils as seen at the left. When the coils are in place
and surrounded by this layer of insulating material the retaining wedges are inserted in the
notches, thus closing the slots and protecting the coils from mechanical injury. A few
wedges are seen in position at the right.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1213" id="Page_1213">[Pg 1213]</a></span></p>

<p><strong>Ques. Define a revolving and a stationary winding.</strong></p>

<p>Ans. The words are self-defining; a winding is said to be
revolving or stationary according as the armature forms the
rotor or stator of the machine.</p>

<p><strong>Ques. What is the significance of the terms lap and
wave as applied to alternator windings?</strong></p>

<p>Ans. They have the same meaning as they do when applied
to dynamo windings.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1213a.jpg" width="700" height="489" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,487.</span>&mdash;Section of General Electric stationary armature ventilating ducts and winding
in position.</p></div>
</div>

<div class="blockquot">

<p>These are described in detail in Chapter XVIII. Briefly a lap winding
is one composed of lap coils; a wave winding is one which roughly
resembles in its diagram, a section of waves.</p></div>

<p><strong>Half Coil and Whole Coil Windings.</strong>&mdash;The distinction as
to whether the adjacent sides of consecutive coils are placed
together under one pole or whether they are separated a distance
equal to the pole pitch, gives rise to what is known as half coil
and whole coil windings.</p>

<p><span class="pagenum"><a name="Page_1214" id="Page_1214">[Pg 1214]</a></span></p>

<p>A half coil or hemitropic winding is <em>one in which the coils
in any phase are situated opposite every other pole</em>, that is, <em>a
winding in which there is only one coil per phase</em> <strong>per pair of
poles</strong>, as in fig. 1,488.</p>

<p><em>A whole coil winding is one in which there is one coil per phase</em>
<strong>per pole</strong>, as in fig. 1,489, the whole (every one) of the poles
being subtended by coils.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1214a.jpg" width="700" height="479" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,488 and 1,489.&mdash;Elementary bipolar alternators with <em>half coil</em> and <em>whole coil</em> windings.
In a half coil winding there is one coil per phase <em>per pair of poles</em>; in a whole coil winding
there is one coil per phase <em>per pole</em>.</p></div>
</div>

<p><strong>Concentrated or Uni-Coil Winding.</strong>&mdash;Fig. 1,492 shows
the simplest type of single phase winding. It is a one slot
winding and is sometimes called "monotooth" or "uni-coil"
winding. The surface of the armature is considered as divided
into a series of large teeth, one tooth to each pole, and each tooth
is wound with one coil, of one or more turns per pole. Since<span class="pagenum"><a name="Page_1215" id="Page_1215">[Pg 1215]</a></span>
all the turns of the coil are placed in single slots, the winding is
called "concentrated."</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1215a.jpg" width="700" height="380" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,490.</span>&mdash;Multi-polar revolving armature alternator with half coil winding, shown in radially developed diagram to clearly
indicate the path of the winding. A half coil or hemitropic winding has a slightly higher reactance than a winding in which
two distinct coils are used in the same slot, one going forward and the other backward. The most usual three phase windings
are of the half coil type as the three sets of coils are equispaced over a pair of poles.</p></div>
<div class="caption"><p><span class="smcap">Fig. 1,491.</span>&mdash;Multi-polar revolving armature alternator with whole coil winding shown in radially developed diagram to clearly
indicate the path of the winding.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1216" id="Page_1216">[Pg 1216]</a></span></p>

<p><strong>Ques. What are the features of concentrated windings?</strong></p>

<p>Ans. Cheap construction, maximum voltage for a given
number of inductors. Concentrated windings have greater
armature reaction and inductance than other types hence the
terminal voltage of an alternator with concentrated winding
falls off more than with distributed winding when the current
output is increased. An alternator, therefore, does not have as
good regulation with concentrated winding as with distributed
winding.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1216a.jpg" width="700" height="384" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,492 and 1,493.&mdash;Concentrated windings. A concentrated winding is one in which the
armature has only <em>one tooth per phase per pole</em>, that is, the number of teeth equals the number
of poles. A concentrated winding of the half coil type has only one side of a coil in each
slot as in fig. 1,492. In the whole coil variety, each slot contains neighboring sides of
adjacent coils, as in fig. 1,493. In construction, wedges are generally used for retaining the
half coils, and with whole coils the teeth have projecting horns for this purpose.</p></div>
</div>

<p><strong>Ques. What should be noted with respect to concentrated
windings?</strong></p>

<p>Ans. A concentrated winding, though giving higher voltage<span class="pagenum"><a name="Page_1217" id="Page_1217">[Pg 1217]</a></span>
than the distributed type with no load, may give a lower voltage
than the latter at full load.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1217a.jpg" width="700" height="229" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,494.</span>&mdash;Laminated core with two coils in position; type of punchings used on some
machines having concentrated whole coil windings. The manner of assembling the coils
is shown in fig. 1,495.</p></div>
</div>

<p><strong>Ques. What is the wave form with a concentrated
winding?</strong></p>

<p>Ans. The pressure curve rises suddenly in value as the
armature slots pass under the pole pieces, and falls suddenly as
the armature slots recede from under the pole pieces.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1217b.jpg" width="700" height="351" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,495.</span>&mdash;Westinghouse single phase concentrated coil armature; view showing method
of placing coils. The coils are machine wound on formers and after being taped, varnished
and baked, are spread out slightly so as to pass over the teeth and are then forced into
place in the deep slots by means of wooden wedges, being securely held in place by retaining
wedges, as shown in fig. 1,494.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1218" id="Page_1218">[Pg 1218]</a></span></p>

<p><strong>Distributed or Multi-Coil Windings.</strong>&mdash;Instead of winding
an armature so it will occupy only one slot per phase per pole,
it may be spread out so as to fill <em>several slots per phase per pole</em>.
This arrangement is called a distributed winding.</p>

<div class="blockquot">

<p>To illustrate, fig. 1,496 represents a coil of say fifteen turns. This
could be placed on an armature just as it is, in which case only one
slot would be required for each side, that is, two in all. In place of
this thick coil, the wire could be divided into several coils of a lesser
number of turns each, arranged as in fig. 1,497; it is then said to be
<em>partially distributed</em>, or it could be arranged as in fig. 1,498, when it is
said to be <em>fully distributed</em>.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1218a.jpg" width="700" height="461" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,496 to 1,498.</span>&mdash;Alternator coils, showing difference between the concentrated, partially
distributed, and fully distributed forms. Fig. 1,496 shows a concentrated coil in which
all the wire is wound in one large coil; in the partially distributed type fig. 1,497, the
wire of fig. 1,496, is wound in two or more coils or "sections" connected as shown, leaving
some space inside not taken up by the subdivisions. In fig. 1,498 the wire of fig. 1,496 is
<em>fully distributed</em>, being wound in a series of coils, so that all the interior space is taken up
by the wire, that is to say, the spaces not occupied by the wire (the teeth when placed on
the armature) are of equal size.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1219" id="Page_1219">[Pg 1219]</a></span></p>

<p>A partially distributed winding, then, is one, as in fig. 1,499,
in which the coil slots do not occupy all the circumference of the
armature; that is, the core teeth are not continuous.</p>

<p>A fully distributed winding is one in which the entire surface
of the core is taken up with slots, as in fig. 1,500.</p>

<p><strong>Ques. In a distributed coil what is understood by the
breadth of the coil?</strong></p>

<p>Ans. The distance between the two outer sides, as B in figs.
1,497 and 1,498.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1219a.jpg" width="700" height="365" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,499.</span>&mdash;Partially distributed winding. Each coil unit is here divided into two concentric
coils of different dimensions and connected in series, as shown in detail in fig. 1,497. This
being a "whole coil" winding the several units are so connected that the winding of adjacent
units proceeds in opposite directions, that is, one coil is wound clockwise, and the
next counter clockwise, etc., so that the induced currents flow in a common direction as
indicated by the arrows for the position shown.</p></div>

<div class="caption"><p><span class="smcap">Fig. 1,500.</span>&mdash;Fully distributed winding. In this type of winding each coil consists of so many
sub-coils that the winding occupies the entire surface of the armature core; that is, there
are no extensive spaces unoccupied, the spacing being uniform as shown.</p></div>
</div>

<p><strong>Ques. How far is it advisable to spread distributed
coils of a single phase alternator?</strong></p>

<p>Ans. There is not much advantage in reducing the interior<span class="pagenum"><a name="Page_1220" id="Page_1220">[Pg 1220]</a></span>
breadth much below that of the breadth of the pole faces, nor is
there much advantage in making the exterior breadth greater
than the pole pitch.</p>

<div class="blockquot">

<p>Undue spreading of distributed coils lowers the value of the Kapp
coefficient (later explained) by reducing the breadth coefficient and
makes necessary a larger number of inductors to obtain the same voltage.</p>

<p>The increase in the number of inductors causes more armature self-induction.
From this point of view, it would be preferable to concentrate
the winding in fewer slots that were closer together. This, however,
would accentuate the distorting and demagnetizing reactions of the
armature. Accordingly, between these two disadvantages a compromise
is made, as to the extent of distributing the coils and spacing of the
teeth, the proportions assigned being those which experience shows best
suited to the conditions of operation for which the machine is designed.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1220a.jpg" width="700" height="298" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,501.</span>&mdash;Developed diagram of single phase concentrated whole coil winding in two slot
stamping for six pole alternator. If the sides of adjacent whole coils be slightly separated
by placing the winding in a two slot stamping the electrical result will not differ materially
from the monotooth whole coil winding, but if the winding be hemitropic, as in fig. 1,502,
and has coils of two sizes as shown, it will be suitable for high voltages.</p></div>
</div>

<p><strong>The Kapp Coefficient.</strong>&mdash;A volt or unit of electric pressure is
defined as the pressure induced by the cutting of 100,000,000 or
10<sup>8</sup> lines of force per second. In the operation of an alternator
the maximum pressure generated may be expressed by the
following equation:</p>

<p><span class="pagenum"><a name="Page_1221" id="Page_1221">[Pg 1221]</a></span></p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="Kapp Coefficient">
  <tr>
    <td></td>
    <td></td>
    <td>&#960;<em>f</em>ZN</td>
  </tr>
  <tr>
    <td>E<sub>max</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(1)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>10<sup>8</sup></td>
  </tr>
</table></div>

<p>in which</p>


<ul><li><em>f</em>&nbsp;=&nbsp;frequency;</li>
<li>Z&nbsp;=&nbsp;number of inductors in series in any one magnetic circuit;</li>
<li>N&nbsp;=&nbsp;magnetic flux, or total number of magnetic lines in one pole or in one magnetic circuit.</li>
</ul>

<p>The maximum value of the pressure, as expressed in equation
(1), occurs when &#952;&nbsp;=&nbsp;90&deg;.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1221a.jpg" width="700" height="344" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,502.</span>&mdash;Developed diagram of single phase partially distributed half coil winding for
six pole alternator in two slot stamping, same as in fig. 1,501. In this arrangement the
direction of rotation is not reversed. It is a question as to how far the coils of a single-phase
armature may be spread with advantage. There is not much advantage in reducing
the interior breadth of the coils below that of the pole face, nor in widening the exterior
breadth beyond that of the pole pitch.</p></div>
</div>

<p>The virtual value of the volts is equal to the maximum value
divided by &#8730;<span class="bt">2</span>, or multiplied by &frac12; &#8730;<span class="bt">2</span>, hence,</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <td></td>
    <td></td>
    <td>&frac12; &#8730;<span class="bt">2</span>&nbsp;&times;&nbsp;&#960;<em>f</em>ZN</td>
    <td></td>
    <td>2.22<em>f</em>ZN</td>
  </tr>
  <tr>
    <td>E<sub>virt</sub></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td>=</td>
    <td><hr class="division" /></td>
    <td class="tdp">(2)</td>
  </tr>
  <tr>
    <td></td>
    <td></td>
    <td>10<sup>8</sup></td>
    <td></td>
    <td>10<sup>8</sup></td>
  </tr>
</table></div>

<p>This is usually taken as the fundamental equation in designing
alternators. It is, however, deduced on the assumptions that<span class="pagenum"><a name="Page_1222" id="Page_1222">[Pg 1222]</a></span>
the distribution of the magnetic flux follows a sine law, and that the
whole of the loops of active inductors in the armature circuit acts
simultaneously, that is to say, the winding is concentrated.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1222a.jpg" width="700" height="370" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,503.</span>&mdash;Developed diagram of single phase winding with fully distributed coils. As
explained, excessive spreading lowers the value of the "Kapp" coefficient, and consequently
the voltage; also the use of a larger number of inductors to obtain the same
voltage results in an increase of armature self-induction. On the other hand, if the winding
were concentrated in fewer slots and these slots were closer together, the result will be an
increase in distorting and demagnetizing reactions of the armature. Therefore, a compromise
between these two disadvantages must be made. The common practice is to wind
in two or three slots per pole per phase.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1222b.jpg" width="700" height="465" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,504.</span>&mdash;Allis-Chalmers lap wound coils forming a three slot distributed coil unit. In
construction, after the coils have been covered with insulating materials and treated with
insulating compound, the parts that lie in the slots are pressed to exact size in steam-heated
moulds. This runs the insulating material into all the small spaces in the coil,
excluding moisture and rendering the insulation firm and solid. The ends of the coils,
where they project beyond the slots, are heavily taped.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1223" id="Page_1223">[Pg 1223]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1223a.jpg" width="700" height="597" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1505.</span>&mdash;Allis-Chalmers armature construction; view showing section of frame and two
layer winding.</p></div>
</div>

<p>In practice, the coils are often more or less distributed, that
is, they do not always subtend an exact pole pitch; moreover, the
flux distribution, which depends on the shaping and breadth
of the poles, is often quite different from a sine distribution.
Hence, the coefficient 2.22 in equation (2) is often departed from,
and in the general case equation (2) may be written</p>

<div class="center">
<table class="formula" border="0" cellpadding="1" cellspacing="0" summary="">
  <tr>
    <th></th>
    <th></th>
    <th><em>kf</em>ZN</th>
  </tr>
  <tr>
    <th>E<sub>virt</sub></th>
    <th>=</th>
    <th><hr class="division" /></th>
    <th class="tdp">(3)</th>
  </tr>
  <tr>
    <th></th>
    <th></th>
    <th>10<sup>8</sup></th>
  </tr>
</table><span class="pagenum"><a name="Page_1224" id="Page_1224">[Pg 1224]</a></span></div>

<p>where <em>k</em> is a
number which
may have different
values,
according to
the construction
of the alternator.
This
number <em>k</em> is
called the
<em>Kapp coefficient</em>
because
its significance
was first pointed
out by Prof.
Gisbert Kapp.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1224a.jpg" width="700" height="367" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,506 and 1,507.&mdash;Effect of breadth of coils in distributed windings. In the section of the alternator shown in fig. 1,506 the
directions of the pressures induced as the armature rotates clockwise are represented by dots for those which act towards
the reader, and by crosses for those which act from the reader (the dots and crosses representing respectively the heads and
tails of arrows). Since the field is not uniform but maximum at the center and gradually weakening towards the extremities,
it is obvious that the maximum pressure is induced in any inductor as it passes the center of the pole, this variation being
indicated by the heavier dots and crosses toward the center. Now if a number of these inductors be connected up to form
a distributed coil as in fig. 1,507, the pressures induced in each will be added, but all the maximum pressure will not be
induced in all at the same time, hence the total pressure induced in the distributed coil is less than it would be if the coil
were concentrated as in fig. 1,509.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1224b.jpg" width="700" height="471" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,508.</span>&mdash;Diagram of distributed coil whose inner breadth is less than the breadth of the pole face, showing the disadvantage
of such arrangement. The pressures induced in the inner windings of such a coil are opposing each other at the instant
depicted, that is, while the inductors are under the pole face, such action of course being objectionable.</p></div>
</div>

<p>The value of
<em>k</em> is further influenced
by a
"breadth coefficient"
or
"winding factor."</p>

<p>The effect of
breadth in
distributed
windings is
illustrated in
figs. 1,506 to
1,508.</p>

<p><span class="pagenum"><a name="Page_1225" id="Page_1225">[Pg 1225]</a></span></p>

<p><strong>Wire, Strap, and Bar Windings.</strong>&mdash;In the construction of
alternators, the windings may be of either wire, strap, or bar,
according to which is best suited for the conditions to be met.</p>

<p><strong>Ques. What conditions principally govern the type of
inductor?</strong></p>

<p>Ans. It depends chiefly upon the current to be carried and
the space in which the inductor is to be placed.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1225a.jpg" width="700" height="358" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,509.</span>&mdash;Simple form of alternator coil, consisting of numerous turns of insulated wire
wound around a form, then covered with a tape winding, varnished and baked.</p></div>
</div>

<p><strong>Ques. What kind of inductors are used on machines
intended for high voltage and moderate current?</strong></p>

<p>Ans. The winding is composed of what is called <em>magnet wire</em>,
with double or triple cotton insulation.</p>

<p><strong>Ques. Where considerable cross section is required
how is a wire inductor arranged?</strong></p>

<p>Ans. In order that the coil may be flexible several small
wires in multiple are used instead of a single large wire.</p>

<p><span class="pagenum"><a name="Page_1226" id="Page_1226">[Pg 1226]</a></span></p>

<p><strong>Ques. How is the insulation arranged on inductors
of this kind?</strong></p>

<p>Ans. Bare wire is used for the wires in parallel, insulation
being wrapped around them as in fig. 1,510.</p>

<div class="blockquot">

<p>This construction reduces the space occupied by the wires, and the
insulation serves to hold them in place.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1226a.jpg" width="700" height="195" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,510 and 1,511.&mdash;Multi-wire inductors. When the cross section of inductor necessary
to carry the current is large, the use of a single wire would present difficulties in winding
on account of its stiffness. Accordingly two or more smaller wires are used in parallel to
secure the required cross section. Bare wire is used and the several sections encased in
insulation as shown, the combination being more flexible than an equivalent single wire.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1226b.jpg" width="700" height="373" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,512.</span>&mdash;Two coil slot for whole coil winding. The slot has two recesses A and B for the reception
of separate coils. In assembling the winding, the inner wedge is first placed in
position and then the slot line with the insulating material. This usually consists of
alternate layers of mica and pressboard. The coils composed of several turns of wire
or copper strip are wound in place, and after covering with a layer of insulation, the outer
wedge is pushed in place to retain the inductors in position.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1227" id="Page_1227">[Pg 1227]</a></span></p>

<p><strong>Ques. What precaution is taken in insulating a wire
wound coil containing a large number of turns?</strong></p>

<p>Ans. On account of the considerable difference of pressure
between layers, it is necessary to insulate each layer of turns as
well as the outside of the coil, as shown in fig. 1,513.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1227a.jpg" width="700" height="494" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,513.</span>&mdash;Method of winding a coil containing a large number of turns, when there is
considerable difference of pressure between the layers. In such cases to guard against
short circuits or breakdown of the insulation, each layer of turns is insulated from the
next layer by the insulating strips A, B, C, in addition to the regular insulation around
each wire. After the coil is made up it is wound with insulating tape, varnished and baked.</p></div>
</div>

<p><strong>Ques. Do distributed coils require insulation between
the separate layers?</strong></p>

<p>Ans. Since they are subdivided into several coils insulation
between layers is usually not necessary.</p>

<p><span class="pagenum"><a name="Page_1228" id="Page_1228">[Pg 1228]</a></span></p>

<p><strong>Ques. How is a coil covered?</strong></p>

<p>Ans. It is wound with a more or less heavy wrapping of tape
depending upon the voltage.</p>

<div class="figcenter" style="width: 596px;">
<img src="images/ill-p1228a.jpg" width="596" height="700" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,514 and 1,515.&mdash;Single and double layer multi-wire inductors and methods of placing
them on the core. Here the term layer means unit, in fact each unit is made up of several
"layers" of wires. In fig. 1,514, where so many wires are bunched together in one unit,
each layer of turns is separated from those adjacent by insulating strips on account of the
considerable difference of pressure between layers. This insulation is not necessary in fig.
1,515 where there are two units or so called layers. In both cases the inductors are held
in place by wedges driven into dovetail grooves.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1229" id="Page_1229">[Pg 1229]</a></span></p>

<div class="blockquot">

<p>Linen tape of good quality, treated with linseed oil, forms a desirable
covering. Where extra high insulation is required the tape may be
interleaved with sheet mica.</p></div>

<p><strong>Ques. Is the insulation placed around the coils all
that is necessary?</strong></p>

<p>Ans. The slots into which the coils are placed, are also
insulated.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1229a.jpg" width="700" height="316" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,516.</span>&mdash;Copper strap or ribbon with insulation. These are generally from <sup>1</sup>/<sub>32</sub> to <sup>1</sup>/<sub>16</sub>
inch thick with rounded edges as shown to avoid cutting the insulation.</p></div>
</div>

<div class="figcenter" style="width: 396px;">
<img src="images/ill-p1229b.jpg" width="396" height="353" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,517.</span>&mdash;Bar inductor. Its shape enables putting the maximum cross section of copper into
the slot and is used to advantage on machines which generate large currents.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1229c.jpg" width="700" height="183" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,518.</span>&mdash;Style of armature core stamping used with bar wound machines. This construction,
since there are no indentations in the teeth for wedges, makes it necessary to
provide bands to hold the bars in place.</p></div>
</div>

<p><strong>Ques. How are bar windings sometimes arranged?</strong></p>

<p>Ans. In two layers, as in fig. 1,523.</p>

<p><span class="pagenum"><a name="Page_1230" id="Page_1230">[Pg 1230]</a></span></p>

<p><strong>Single and Multi-Slot Windings.</strong>&mdash;These classifications
correspond to <em>concentrated</em> and <em>distributed windings</em>, previously
described. In usual modern practice, only two-thirds of the
total number of slots (assuming the spacing to be uniform)</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1230a.jpg" width="700" height="339" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,519 and 1,520.&mdash;Bent bar inductor and method of connection with soldered joint.
Fig. 1,519 shows one bar and shape of bent ends. The portion from C to D is placed in the
slot; B to C and D to E, bent or connector sections; A to B and E to F, ends bent parallel
to slot for soldering. Fig. 1,520 shows two bar inductors connected.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1230b.jpg" width="700" height="340" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,521 and 1,522.&mdash;Method of avoiding a soldered joint at one end of a bar inductor by
using a bar of twice the length shown in fig. 1,519, and bending it into a long U form, as
in fig. 1,521, after which it is spread out forming two inductors, as in fig. 1,522.</p></div>
</div><p><span class="pagenum"><a name="Page_1231" id="Page_1231">[Pg 1231]</a></span>
of a single phase armature are wound with coils. The reason
for this may be explained by aid of fig. 1,524, which shows an
armature with six slots per pole, four of which are wound.
Owing to the different positions of, say, coils A and B, there will
be a difference in phase between the pressure generated in them
and consequently the resultant pressure of the two coils joined
in series will be less than the sum of the pressure in each coil.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1231a.jpg" width="700" height="437" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,523.</span>&mdash;Arrangement in slot of two layer bar winding. With bar inductors, as must
be evident from the illustration, the maximum cross section of copper can be placed in a
slot of given dimension, hence a bar winding is used to advantage for alternators designed
to carry a large current. Bar inductors, on account of the shape of their ends, must be
placed in the slots from the top, because the bent ends do not admit of pushing them in.
Straight slots are therefore necessary, the inductors being held in place by wooden strips
and tie bands as shown.</p></div>
</div>

<p>Fig. 1,525 shows the pressure plotted out as vector quantities,
and the table which follows gives the relative effectiveness of
windings with various numbers of slots wound in series.</p>

<p>The figures in the last column of the table show that a large
increase in the weight of active material is required if the<span class="pagenum"><a name="Page_1232" id="Page_1232">[Pg 1232]</a></span>
inductors in a single phase machine are to be distributed over
more than two-thirds the pole pitch. Again, if much less than
two-thirds of the surface be wound, it is more difficult to provide
a sine wave of pressure.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1232a.jpg" width="700" height="300" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,524.</span>&mdash;Diagram of single phase multi-coil or distributed winding to show characteristic
differences in action and construction from single coil or concentrated winding.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1232b.jpg" width="700" height="345" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,525.</span>&mdash;Vector diagram of pressures induced in the single phase multi-coil or distributed
winding shown in diagram in fig. 1,524.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1233" id="Page_1233">[Pg 1233]</a></span></p>

<div class="center">
<table class="border tdr" border="0" cellpadding="4" cellspacing="0" summary="TABLE OF RELATIVE EFFECTIVENESS OF WINDINGS">
  <caption>
    <strong>TABLE OF RELATIVE EFFECTIVENESS OF WINDINGS</strong>
  </caption>
  <tr>
    <th>Slots wound in series</th>
    <th>Pressure across coils</th>
    <th>Winding coefficient</th>
    <th>Quantity of copper to produce same pressure</th>
  </tr>
  <tr>
    <td> 1</td>
    <td> 1 &nbsp; &nbsp; &nbsp; </td>
    <td> 1 &nbsp; &nbsp; &nbsp; </td>
    <td> 1 &nbsp; &nbsp; &nbsp; </td>
  </tr>
  <tr>
    <td> 2</td>
    <td> 1.93</td>
    <td> .97</td>
    <td> 1.03</td>
  </tr>
  <tr>
    <td> 3</td>
    <td> 2.73</td>
    <td> .91</td>
    <td> 1.10</td>
  </tr>
  <tr>
    <td> 4</td>
    <td> 3.34</td>
    <td> .84</td>
    <td> 1.19</td>
  </tr>
  <tr>
    <td> 5</td>
    <td> 3.72</td>
    <td> .74</td>
    <td> 1.35</td>
  </tr>
  <tr>
    <td> 6</td>
    <td> 3.86</td>
    <td> .64</td>
    <td> 1.56</td>
  </tr>
</table></div>

<p><strong>Ques. What other advantage besides obtaining a
sine wave is secured by distributing a coil?</strong></p>

<p>Ans. There is less heating because of the better ventilation.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1233a.jpg" width="700" height="307" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,526.</span>&mdash;Developed diagram of a single phase monotooth or one slot bar winding; it is
suitable only for operation at low voltage.</p></div>
</div>

<p><strong>Single Phase Windings.</strong>&mdash;There are various kinds of single
phase winding, such as, concentrated, distributed, hemitropic,
etc. Fig. 1,527 shows the simple type of single phase winding.
It is a "one slot" winding, that is, concentrated coils are used.</p>

<p>The armature has the same number of teeth as there are poles,
the concentrated coils being arranged as shown. In designing<span class="pagenum"><a name="Page_1234" id="Page_1234">[Pg 1234]</a></span>
such a winding, the machine, for example, may be required to
generate, say, 3,000 volts, frequency 45, revolutions 900 per
minute.</p>

<div class="blockquot">

<p>These conditions require 720 inductors in series in the armature
circuit, and as the armature is divided into six slots corresponding to
the six poles, there will be 120 inductors per slot, and the coil surrounding
each of the six teeth on the surface of the armature will consist of 60
turns. The connections must be such as to give alternate clockwise
and counter-clockwise winding proceeding around the armature.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1234a.jpg" width="700" height="694" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,527.</span>&mdash;Diagram of six pole single phase revolving armature alternator, with monotooth
or concentrated whole coil winding. For 3,000 volts at 900 revolutions per minute, 120
inductors are required. And in the case of a concentrated or monotooth winding they
may be arranged in "whole coils" as above or in "half coils" (hemitropic) as in fig. 1,528.</p></div>
</div>

<p><strong>Ques. In what other way could the inductors be
arranged in concentrated coils?</strong></p>

<p><span class="pagenum"><a name="Page_1235" id="Page_1235">[Pg 1235]</a></span></p>

<p>Ans. They could be grouped in three coils of 120 turns each,
as shown in fig. 1,528.</p>

<div class="blockquot">

<p>When thus grouped the arrangement is called a hemitropic winding,
as previously explained.</p></div>

<div class="figcenter" style="width: 684px;">
<img src="images/ill-p1235a.jpg" width="684" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,528.</span>&mdash;Diagram of six pole single phase alternator with concentrated half coil or hemitropic
winding of same capacity as in fig. 1,527. There are an equal number of inductors,
but in this case arranged in three instead of six coils. In this winding the direction of
winding is alternately reversed so that the induced pressures do not oppose one another.</p></div>
</div>

<p><strong>Ques. What is the advantage, if any, of a half coil
winding?</strong></p>

<p>Ans. In single phase machines a half coil winding is equivalent,
electrically, to a monotooth winding, and, therefore, is not
of any particular advantage; but in three phase machines, it has
a decided advantage, as in such, a concentrated winding yields
a higher pressure than a distributed winding.</p>

<p><span class="pagenum"><a name="Page_1236" id="Page_1236">[Pg 1236]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1236a.jpg" width="700" height="688" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,529.</span>&mdash;Two phase concentrated whole coil winding. In this style winding the total
number of slots is twice the number of poles, or one slot per pole per phase. It comprises
two windings identical with fig. 1,527, being spaced 90 polar degrees as shown. The two
circuits are independent, the windings terminating at the four collector rings.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1236b.jpg" width="700" height="676" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,530.</span>&mdash;Two phase winding in two slots per pole per phase. This stamping distributes
the coils of each phase into two sections, as A and B. The coils are of the "whole" type
and with six poles the total number of slots is 4&nbsp;&times;&nbsp;6&nbsp;=&nbsp;24, uniformly spaced as shown.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1237" id="Page_1237">[Pg 1237]</a></span></p>

<p><strong>Two Phase Armature Windings.</strong>&mdash;This type of winding can
be made from any single phase winding by providing another set
of slots displaced along the surface of the armature to the extent
of one-half the pole pitch, placing therein a duplicate winding.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1237a.jpg" width="700" height="499" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,531 and 1,532.&mdash;Developed diagram of the single phase monotooth windings shown
in figs. 1,527 and 1,528.</p></div>
</div>

<div class="blockquot">

<p>For instance: If the six pole monotooth, single phase winding, shown
in fig. 1,527, be thus duplicated, the result will be the one slot two-phase
winding shown in fig. 1,529, which will have twelve slots, and will require
four slip rings, or two rings for each phase.</p>

<p>By connecting up the two windings in series, the machines could be
used as a single phase, with an increase of voltage in the ratio of 1.41 to 1.</p></div>

<p><span class="pagenum"><a name="Page_1238" id="Page_1238">[Pg 1238]</a></span></p>

<div class="figcenter" style="width: 632px;">
<img src="images/ill-p1238a.jpg" width="632" height="650" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,533.</span>&mdash;Two phase winding in three slots per pole per phase. The coils of each phase
are of the partially distributed type, each coil being made up of three sections as shown.
The direction of winding is alternately reversed.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1238b.jpg" width="700" height="542" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,534.</span>&mdash;Section of two phase winding showing shaping of the coil ends. Every other
coil is flat, while the alternates have their ends bent down as shown. With respect to the
shaping of the coil ends, it is called a <em>two range winding</em>.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1239" id="Page_1239">[Pg 1239]</a></span></p>

<p><strong>Ques. How must the coils be constructed for two phase
windings?</strong></p>

<p>Ans. They must be made of two different shapes, one bent
up out of the way of the other, as in fig. 1,534.</p>

<div class="blockquot">

<p>There are numerous kinds of two phase windings; the coils may be
concentrated or distributed, half coil or whole coil, etc. Fig. 1,530 shows
a two phase winding with four slots per pole, and fig. 1,533 one with
six slots per pole.</p></div>

<div class="figcenter" style="width: 578px;">
<img src="images/ill-p1239a.jpg" width="578" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,535.</span>&mdash;Section of Triumph armature showing method of arranging the three phase winding.</p></div>
</div>

<p><strong>Three Phase Armature Windings.</strong>&mdash;On the same general
principle applicable to two phase windings, a three phase winding
can be made from any single phase winding, by placing three
identical single phase windings spaced out successively along the<span class="pagenum"><a name="Page_1240" id="Page_1240">[Pg 1240]</a></span>
surface of the armature at intervals <em>equal to one-third and two-thirds,
respectively, of the double pole pitch</em>, the unit in terms of
which the spacing is expressed, being that pitch, which corresponds
to one whole period.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1240a.jpg" width="700" height="676" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,536.</span>&mdash;Three phase winding with distributed coils&mdash;wound in four slots per pole per
phase; diagram showing placement of the coils.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1240b.jpg" width="700" height="383" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,537.</span>&mdash;Treatment of coil ends in two phase, two range windings. In this arrangement
<em>straight out</em> (B) and <em>bent up</em> (A) coils are used which are placed on the armature
as is clearly shown in the illustration.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1241" id="Page_1241">[Pg 1241]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1241a.jpg" width="700" height="177" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,538.</span>&mdash;Three phase, 10 pole, 30 slot winding in two ranges. In this winding perfect
symmetry occurs after every four poles. Accordingly in the case of an odd number of
pairs of pole, one of the coils must necessarily be askew going from the inner to the outer
range as at M.</p></div>
</div>

<p>Each of the three individual windings must be concentrated
into narrow belts so as to leave sufficient space for the other
windings between them. This limits the breadth or space
occupied by the winding of any one phase to one-third of the
pole pitch.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1241b.jpg" width="700" height="182" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,539.</span>&mdash;Three phase 10 pole 30 slot winding in three ranges. The coils of each phase are
alike, those of the A phase being all in the straight out range, those in the B phase, in a
bent up range, and those in the C phase in a bent down range. This arrangement has the
disadvantage, that by reason of the third range, the field magnet cannot be withdrawn.
This treatment of the coil ends is more clearly shown in fig. 1,540.</p></div>
</div>

<p><strong>Ques. How are three phase coil ends treated?</strong></p>

<p>Ans. They may be arranged in two ranges, as in fig. 1,538,
or in three ranges, as in fig. 1,539.</p>

<p><span class="pagenum"><a name="Page_1242" id="Page_1242">[Pg 1242]</a></span></p>

<p><strong>Ques. What kind of coil must be used for three phase
windings in order that the ends may be arranged in only
two ranges?</strong></p>

<p>Ans. Hemitropic or half coils; that is, the number of coil
per phase must be equal to one-half the number of pole.</p>

<div class="figcenter" style="width: 668px;">
<img src="images/ill-p1242a.jpg" width="668" height="700" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,540 and
1,541.&mdash;Treatment of coil
ends in three phase, three range
windings. Fig. 1,540, inadmissible
arrangement in which the field magnet
cannot be withdrawn; fig. 1,541, admissible arrangement
in which the armature segments can be
divided. This enables the top half of armature to be removed by disconnection
without unwinding any coil.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1243" id="Page_1243">[Pg 1243]</a></span></p>

<p><strong>Grouping of Phases.</strong>&mdash;In the preceding diagrams, the
general arrangement of the coils on the armature surface are
shown for the numerous classes of winding. In polyphase
alternators the separate windings of the various phases may
be grouped in two ways:</p>

<p>1. Star connection;</p>

<p>2. Mesh connection.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1243a.jpg" width="700" height="239" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,542.</span>&mdash;Three phase winding with half coils. The advantage of employing half coils is
that the ends may be arranged in two ranges as shown. There is one slot per phase per
pole, that is, total number of slots&nbsp;=&nbsp;3&nbsp;&times;&nbsp;number of poles.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1243b.jpg" width="700" height="240" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,543.</span>&mdash;Three phase winding with whole coils. Two sides of adjacent coils come in one
slot. Number of coils per phase&nbsp;=&nbsp;number of poles per phase. Total number of slots&nbsp;=&nbsp;3
multiplied by number of poles per phase. Whole coils require the ends arranged in three
ranges as indicated. The coils are concentrated.</p></div>
</div>

<p><strong>Ques. Describe the two phase star connection.</strong></p>

<p>Ans. In this method of grouping, the middle points of each
of the two phases are united to a common junction M, and the<span class="pagenum"><a name="Page_1244" id="Page_1244">[Pg 1244]</a></span>
four ends are brought out to four terminals <em>a</em>, <em>a'</em>, <em>b</em>, <em>b'</em>, as shown in
fig. 1,544, or in the case of revolving armatures, to four slip rings.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1244a.jpg" width="700" height="337" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,544.</span>&mdash;Diagram of two phase star grouping.</p></div>
</div>

<p><strong>Ques. What does this arrangement give?</strong></p>

<p>Ans. It is practically equivalent to a four phase system.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1244b.jpg" width="700" height="318" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,545.</span>&mdash;Diagram of two phase mesh grouping.</p></div>
</div>

<p><strong>Ques. How is the two phase mesh connection arranged?</strong></p>

<p>Ans. In this style of grouping, the two phases are divided<span class="pagenum"><a name="Page_1245" id="Page_1245">[Pg 1245]</a></span>
into two parts, and the four parts are connected up in cyclic
order, the end of one to the beginning of the next, so as to form a
square, the four corners of which are connected to the four
terminals <em>a</em>, <em>b</em>, <em>a'</em>, <em>b'</em>, as shown in fig. 1,545, or in the case of
revolving armatures, to four slip rings.</p>

<p><strong>Ques. Describe a three phase star connection?</strong></p>

<p>Ans. In three phase star grouping, one end of each of the
three circuits is brought to a common junction M, usually
insulated, and the three other ends are connected to three
terminals <em>a</em>, <em>b</em>, <em>c</em>, as shown in fig. 1,546, or in the case of revolving
armatures to three slip rings.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1245a.jpg" width="700" height="312" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,546.</span>&mdash;Diagram of three phase star grouping, commonly called <em class="bold">Y</em> grouping owing to its
resemblance of the letter <em class="bold">Y</em>. The current in each main is obviously equal to the current
in each phase winding, but the terminal pressure is the vector sum of the pressures in the
component phase windings, that is, &#8730;<span class="bt">3</span> multiplied by the pressure in one phase.</p></div>
</div>

<p><strong>Ques. What other name is given to this connection,
and why?</strong></p>

<p>Ans. It is commonly called a <em class="bold">Y</em> connection or grouping
owing to the resemblance of its diagrammatic representation
to the letter <em class="bold">Y</em>.</p>

<p><span class="pagenum"><a name="Page_1246" id="Page_1246">[Pg 1246]</a></span></p>

<div class="figcenter" style="width: 687px;">
<img src="images/ill-p1246a.jpg" width="687" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,547.</span>&mdash;Radial diagram
of three phase,
one slot winding with
<em class="bold">Y</em> connection.</p></div>
</div>

<div class="figcenter" style="width: 685px;">
<img src="images/ill-p1246b.jpg" width="685" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,548.</span>&mdash;Radial diagram
of three phase
one slot winding with
delta connection.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1247" id="Page_1247">[Pg 1247]</a></span></p>

<p><strong>Ques. How is a three phase mesh connection arranged?</strong></p>

<p>Ans. The three circuits are connected up together in the
form of a triangle, the three corners are connected to the three
terminals, <em>a</em>, <em>b</em>, <em>c</em>, as shown in fig. 1,549, or in the case of revolving
armatures to three slip rings.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1247a.jpg" width="700" height="215" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,549.</span>&mdash;Diagram of three phase mesh grouping, commonly called delta grouping owing
to its resemblance to the Greek letter &#916;. The voltage at the terminals is equal to the
voltage in one phase, and the current in each line is equal to the vector sum of the currents
in two phases, that is, it is equal to &#8730;<span class="bt">3</span> multiplied by the current in one phase.</p></div>
</div>

<p><strong>Ques. What other name is given to this style of connection,
and why?</strong></p>

<p>Ans. It is commonly called a <em>delta</em> grouping on account of
the resemblance of its diagrammatic representation to the Greek
letter &#916;.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1247b.jpg" width="700" height="273" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,550.</span>&mdash;Three phase winding with short coils. The use of short coils as here shown, in
which the coil breadth&nbsp;=&nbsp;&#8532; pole pitch, avoids the necessity of overlapping.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1248" id="Page_1248">[Pg 1248]</a></span></p>

<div class="blockquot">

<p>In polyphase working, it is evident that by the use of four equal
independent windings on the armature, connected to eight terminals or
slip rings, a two phase alternator can be built to supply currents of
equal voltage to four independent circuits. Likewise, by the use of
three equal independent windings, connected to six terminals or slip
rings, a three phase alternator can be made to supply three independent
circuits.</p>

<p>This is not the usual method employed in either case, however, as
the star grouping or mesh grouping methods of connection not only
gives the same results, but also, in star grouping, a greater plurality of
voltages for the same machine, and a higher voltage between its main
terminals.</p>

<p>Radial diagrams of the arrangement and connections of <em class="bold">Y</em> grouping
of lap windings and wave windings for three phase alternators are
shown by figs. 1,551 and 1,552.</p></div>

<div class="figcenter" style="width: 600px;">
<img src="images/ill-p1248a.jpg" width="600" height="589" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,551.</span>&mdash;Radial diagram of three phase <em>lap</em> winding with star connection.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1249" id="Page_1249">[Pg 1249]</a></span></p>

<p><strong>Ques. In three phase star grouping, what is the point
where the phases join, called?</strong></p>

<p>Ans. The star point.</p>

<p><strong>Ques. In a three phase star connected alternator
what is the voltage between any two collector rings?</strong></p>

<p>Ans. <em>It is equal to the voltage generated per phase multiplied
by &#8730;<span class="bt">3</span> or 1.732.</em></p>

<div class="figcenter" style="width: 597px;">
<img src="images/ill-p1249a.jpg" width="597" height="600" alt="" />
<div class="caption"><p><span class="smcap"> Fig. 1,552.</span>&mdash;Radial diagram of three phase <em>wave</em> winding with star connection.</p></div>
</div>

<p><strong>Ques. In a three phase star connected alternator
what is the value of the current in each line?</strong></p>

<p>Ans. The same as the current in each phase winding.</p>

<p><span class="pagenum"><a name="Page_1250" id="Page_1250">[Pg 1250]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1250a.jpg" width="700" height="211" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,553 and 1,554.&mdash;Gramme ring armatures showing three phase star and mesh connections, respectively, with direction
of currents in the coils. In the figures, the coils A, B, C, are spaced at equidistant positions on the ring core. The arrow
heads represent the directions of the induced pressures or currents for the position shown, the rotation being clockwise.
In coil A the pressure is increasing, in coil B it is diminishing, but is in the same direction as in A, whereas in coil C it is
also diminishing, but is in the opposite direction to what it is in coils A and B. As the rings rotate the three coils have
similar alternations of pressure induced in them, but differ in phase. If <em>a</em>, <em>b</em> and <em>c</em> be joined to collector rings three phase
currents can be supplied to the outer circuits. In fig. 1,553 at the instant represented <em>a</em> and <em>b</em> are giving their current to
their lines, while <em>c</em> is receiving from its line a current equal to the sum of <em>a</em> and <em>b</em>. In fig. 1,554, at the instant represented, the
currents sent out from <em>a</em> will be equal to the sum of the currents in <em>x</em> and <em>y</em>, and intermediate between them in phase. The
current from <em>b</em> will be equal to the difference of the currents in <em>z</em> and <em>y</em>, and of intermediate phase, while similarly the current
received by <em>c</em> will be equal to the sum of the currents in <em>x</em> and <em>z</em>.</p></div>
</div>

<p><strong>Ques. What is
the value of the
total output in
watts of a star
connected alternator?</strong></p>

<p>Ans. It is equal
to the sum of the
outputs of each of
the three phases.
When working on
a non-inductive
load, the total output
of a star connected
alternator
is equal to &#8730;<span class="bt">3</span>
multiplied by the
product of the line
current and line
voltage.</p>

<p><strong>Ques. What
is the value of
the line voltage
in a three phase
delta connected
alternator?</strong></p>

<p>Ans. It is equal
to the voltage
generated in each
phase.</p>

<p><span class="pagenum"><a name="Page_1251" id="Page_1251">[Pg 1251]</a></span></p>

<p><strong>Ques. What is the value of the line current in a three
phase delta connected alternator?</strong></p>

<p>Ans. It is equal to the current in each phase multiplied by &#8730;<span class="bt">3</span>.</p>

<p><strong>Ques. What is the total output of a three phase delta
connected alternator working on a non-inductive load?</strong></p>

<p>Ans. The total watts is equal to &#8730;<span class="bt">3</span> multiplied by the product
of the line current and the line voltage.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1251a.jpg" width="700" height="426" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,555 to 1,557.</span>&mdash;Separate coils, and section of Allis-Chalmers alternator with coils in
place. Numerous openings are provided in the frame through which air currents, set
up by the revolving field, can pass freely and carry off heat. Shields are provided to
protect the armature coils where they project beyond the core. In assembling the core
spacing segments are placed at intervals to form ventilating ducts. After the coils have
been covered with insulating materials and treated with insulating compound, the parts
that are to lie in the slots are pressed to exact size in steam heated moulds. This runs
the insulating material into all the small spaces in the coil so as to exclude moisture, it
also makes the coil structure firm and solid. The projecting ends of the coils are heavily
taped, suitable supports being provided for the coil connections so that they cannot become
displaced on account of stresses due to short circuits or other causes. On high
pressure machines the armature terminals are arranged so that it is impossible for an
attendant to make accidental contact with them.</p></div>
</div>

<p><strong>Ques. What are the features of the star connection?</strong></p>

<p>Ans. It gives a higher line voltage than the delta connection
for the same pressure generated per phase, hence it is suited for
machines of high voltage and moderate current.</p>

<p><span class="pagenum"><a name="Page_1252" id="Page_1252">[Pg 1252]</a></span></p>

<div class="blockquot">

<p>The delta connection gives a lower line voltage than the star<a name="FNanchor_5_5" id="FNanchor_5_5"></a><a href="#Footnote_5_5" class="fnanchor">[5]</a> connection
for the pressure generated per phase, and cuts down the current
in the inductors; since the inductors, on this account, may be reduced in
size, the delta connection is adapted to machines of large current output.</p></div>

<div class="footnote">

<p><a name="Footnote_5_5" id="Footnote_5_5"></a><a href="#FNanchor_5_5"><span class="label">[5]</span></a> NOTE.&mdash;In the star connected armature the proper ends to connect to the common terminal
or star point are determined as follows: Assume that the inductor opposite the
middle of a pole is carrying the maximum current, and mark its direction by an arrow. Then
the current in the inductors on either side of and adjacent to it will be in the same direction. As
the maximum current must be <em>coming from</em> the common terminal, the end toward which the
arrow points must be connected to one of the rings, while the other end is connected to the
common terminal. The current in the two adjacent inductors evidently must be flowing
into the common terminal, hence the ends toward which the arrows point must be connected
to the common terminal, while their other ends are connected to the remaining two rings.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1252a.jpg" width="700" height="356" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,558.</span>&mdash;Diagram of Westinghouse two phase composite wound alternator, showing
connections between two phase armature and a single phase rectified and composite
field winding. The arrangement makes use of a series transformer, mounted on the
spokes of the armature. By means of this series transformer the voltage delivered to
the rectifying commutator and the fields is much less than that generated by the machine.
The armature of this machine is of the closed coil single winding type, all the armature
inductors being connected with each other to form a closed circuit which resembles to
a certain extent the ordinary drum winding of a multipolar direct current machine.
This winding is tapped out at two points per pole just as is the continuous winding of
a two phase rotary converter, these taps running to collector rings through which the
currents are delivered to the outside circuits. On account of this connection of both
phases to one winding there is a definite voltage set up between the inductors of phase
A, and of phase B, this voltage being shown by the figures given in the diagram. The
arrangement is adapted for two phase work by fitting the series transformer for the
auxiliary field excitation with two primaries connected respectively in one leg of each
of the two phases; thus the transformer is excited by two currents normally &frac14; period
out of phase with each other. The result upon the secondary is a combination of the
effects of the two primary currents, the voltage delivered by the secondary being intermediate
in phase between those pressures which would be separately set up by the two
primaries. This combination effect is shown in the small diagram in the upper right
hand corner of the illustration. If OA be the effect set up in the secondary of the series
transformer by the primary current of phase A, and OB be the effect set up by the
primary current of phase B, OC represents in magnitude and phase relation the resultant
effect upon the secondary. It is readily seen that this resultant is not equal to the
arithmetical sum of the two components since, to a certain extent, they work at cross
purposes. However, if either one of them increase the resultant effect increases, although
not in exact proportion. If the load remain balanced, the two components remaining
equal to each other, the resultant OC varies in exact proportion to any changes in the
components. If the load become unbalanced, the resultant swings around more nearly
into phase with the larger load; thus if OB become greater, OA remaining the same,
OC swings around, becoming more nearly horizontal. This requires a readjustment of
the position of the brushes on the commutator to set them properly for minimum sparking,
an adjustment exactly similar to that required when the power factor of the load changes.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1253" id="Page_1253">[Pg 1253]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1253a.jpg" width="700" height="350" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,559.</span>&mdash;Diagram of Westinghouse three phase composite wound alternator. The armature
inductors are of the closed coil or delta connected type, but are tapped at three
points per pair or poles to the three collector rings. All three connections between the
armature coils and the collector rings run through primary circuits of the series transformer
within the armature, these three primaries each giving their own effect upon
the secondary. Since the resultant of three equal alternating electromotive forces 120&deg;
apart is zero, so that some special arrangement must be adopted to make these electromotive
forces act with instead of against each other. The arrangement is a reversal
of the connections of one of the primaries of the series transformer. This is shown in
the case of the lowest primary indicated in the diagram. The combination of the effects
of the three primaries is again indicated in the small vector diagram in the upper right
hand corner. Here OA is the effect of one primary, OB that of another &#8531; of a period
displaced from the former in phase, and OC that which the third would exert were it
not reversed, but the reversal brings the effect of this third coil into the phase relation
OD, so that the three are only 60&deg; apart. The combination of OA and OB is equal
to OC, which combined again with OD gives a resultant effect, OE. In this case, as
in the other, the effect upon the series field does not remain exactly proportional to the
load unless the latter is balanced; in fact, an increased current through the one leg represented
by OD, affects the series field as much as an equal increase in each of the other
legs put together. Practically, however, any increase of the load&mdash;distributed as it must
be in two legs at least&mdash;increases the field excitation so that proper regulation is secured.</p></div>
</div>

<p><strong>Ques. How is the path and value of currents in a delta
connected armature determined?</strong></p>

<p>Ans. Starting with the inductors of one phase opposite the
middle of the poles, assume the maximum current to be induced<span class="pagenum"><a name="Page_1254" id="Page_1254">[Pg 1254]</a></span>
at this moment; then but one-half of the same value of current
will be induced at the same moment in the other two phases,
and its path and value will best be shown by aid of fig. 1,560,
in which X may be taken as the middle collector ring, and the
maximum current to be flowing from X toward Z. It will be
seen that no current is coming in through the line Y, but part of
the current at Z will have been induced in the branches <em>b</em> and <em>c</em>.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1254a.jpg" width="700" height="427" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,560.</span>&mdash;Diagram showing determination of path and value of current flowing in delta
connected armature.</p></div>
</div>

<p><strong>Ques. Since most three phase windings can be connected
either Y or delta, what should be noted as to the
effects produced?</strong></p>

<p>Ans. With the same winding, the delta connection will
stand 1.732 as much current as the <em class="bold">Y</em> connection, but will give
only 1&nbsp;&divide;&nbsp;1.732 or .577 as much voltage.</p>

<p><span class="pagenum"><a name="Page_1255" id="Page_1255">[Pg 1255]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1255a.jpg" width="700" height="515" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,561.</span>&mdash;Triumph brushes and brush holder. The holder is of the box type provided with
an adjustable tension spring, making the brushes self-feeding. Each holder is carried on
insulated studs attached to a cast iron yoke which is mounted on the bearing.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1255b.jpg" width="700" height="380" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,562.</span>&mdash;Diagram of <em class="bold">Y</em> connection with a common return wire. When the three lines
leading from <em>a</em>, <em>b</em> and <em>c</em> are equal in resistance and reactance, or in other words when the
system is <em>balanced</em>, the currents of the three phases are equal and are 120&deg; apart in phase
(each current lagging behind its pressure by the same amount as the others) and their
sum is at each instant equal to zero. In this case the resultant current being equal to zero
there is no need of a common return wire. However, in some cases, where power is distributed
from transformers or three wire systems, the different branches are liable to
become unbalanced. Under such circumstances the common return wire is sometimes
used, being made large enough to take care of the maximum unbalancing that may occur
in operation. The return wire is used sometimes on alternators that furnish current
mostly for lighting work.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1256" id="Page_1256">[Pg 1256]</a></span></p>

<p><strong>Chain or Basket Winding.</strong>&mdash;One disadvantage in ordinary
two-range windings is that two or three separate shapes of coil
are required. The cost of making, winding, and supplying
spares would be less if one shape of coil could be made to do for
all phases. One way of accomplishing this is by the method of
chain winding, in which the two sides of each coil are made of
different lengths, as shown in fig. 1,563, and bent so that they
can lie behind one another.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1256a.jpg" width="700" height="220" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,563.</span>&mdash;Diagram showing chain winding. In this method of winding the coils are all
similar with long and short sides. It obviates the extra cost of making coils of several different
shapes. The diagram represents a winding for one slot per pole per phase.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1256b.jpg" width="700" height="335" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,564.</span>&mdash;General Electric terminal board showing cables leading to three phase winding.</p></div>
</div>

<p>In the case of open slots the coils may be former wound and
afterwards wedged into their places.</p>

<p>In chain winding the adjacent coils link one another as in a
chain (hence, the name); the winding is similar to a skew coil<span class="pagenum"><a name="Page_1257" id="Page_1257">[Pg 1257]</a></span>
winding. This plan of winding is supposed to have some advantage
in keeping coils of different phases further separated
than the two range plan.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1257a.jpg" width="700" height="386" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,565.</span>&mdash;Section of armature winding of Allis-Chalmers 500 kw. three phase water wheel alternator. The coils
are of the concentrated "half" type. Each coil is completely insulated before being placed on the core and no
insulation is placed in the slot itself. The ends of the coils where they project beyond the slots are heavily taped.
Where necessary suitable supports are provided for the coil connections so that they cannot become displaced on
account of stresses due to short circuits or other causes. The winding is of the "chain" type. This is shown by
the way the coils are connected together at the right. The armature terminals are either provided with insulated
connectors or are led to a marble terminal board on which the terminals are so mounted and protected that
it is impossible for an attendant to make accidental contact with them. The position of the illustration would
indicate a horizontal alternator but the machine is of the vertical type; the lug on the right shows this, being
used for adjusting the alternator on the foundation.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1258" id="Page_1258">[Pg 1258]</a></span></p>

<p><strong>Skew Coil Winding.</strong>&mdash;In this type of winding the object is
to shape the coils so that all may be of one pattern. This is
accomplished by making the ends skew shape as shown in
figs. 1,566 to 1,568.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1258a.jpg" width="700" height="432" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,566 to 1,568.</span>&mdash;Views of a section of skew coil winding; so called on account of the
skew shape given to the coil ends in order that all the coils may be of one shape.</p></div>
</div>

<p><strong>Fed-in Winding.</strong>&mdash;This name is given to a type of winding
possible with open or only partially closed slots, in which coils
previously formed are introduced, only a few inductors at a time
if necessary. They are inserted into the slots from the top, the
slot being provided with a lining of horn fibre or other suitable
material, which is finally closed over and secured in place by
means of a wedge, or by some other suitable means. An example
of a fed-in winding is shown in figs. 1,566 and 1,568.</p>

<p><span class="pagenum"><a name="Page_1259" id="Page_1259">[Pg 1259]</a></span></p>

<p><strong>Imbricated Winding.</strong>&mdash;This is a species of spiral coil winding
in which the end connections are built up one above the
other, either in a radial, or in a horizontal direction.</p>

<p>The winding is used especially on the armatures of turbine
alternators and dynamos.</p>

<p><strong>Spiral Winding.</strong>&mdash;This is a winding in which "spiral" coils,
as shown in fig. 1,569, are used. The spiral form of coil is very
extensively used for armature windings of alternators.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1259a.jpg" width="700" height="563" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,569.</span>&mdash;Diagram showing a spiral coil. This type of coil is one in which each successive
turn lies entirely within the previous turn, starting with the outermost turn of the coil.
The successive turns of a spiral coil are thus not of the same size, and are not overlapping
as in a "lap" coil.</p></div>
</div>

<p><strong>Mummified Winding.</strong>&mdash;The word <em>mummified</em> as applied
to a winding is used to express the treatment the coils of the
winding receive in the making; that is, when a winding, after
being covered with tape or other absorbent material, is saturated
in an insulating compound and baked until the whole is solidified,
it is said to be mummified.</p>

<p><span class="pagenum"><a name="Page_1260" id="Page_1260">[Pg 1260]</a></span></p>

<p><strong>Shuttle Winding.</strong>&mdash;This type of winding consists of a single
coil having a large number of turns, wound in two slots spaced
180&deg; apart. It was originally used on Siemens' armature and is
now used on magnetos, as shown in figs. 1,459 to 1,461.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1260a.jpg" width="700" height="698" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,570.</span>&mdash;Frame and armature winding of Westinghouse pedestal bearing alternator.
Armature frames are of cast iron and ventilated. Interior transverse ribs strengthen
the frame and support the core laminations. The armature core is built up of annealed
and japanned punched laminations. Armature slots are open. Armature coils are form
wound, impregnated, and interchangeable; they are held in place with fiber wedges. Ventilating
spaces are provided at intervals in the armature core and also between all coil ends.</p></div>
</div>

<p><strong>Creeping Winding.</strong>&mdash;Another species of winding, known as
a creeping winding is applicable to particular cases.</p>

<div class="blockquot">

<p>If three adjacent coils, each having a pitch of 120 electrical degrees,
be set side by side, they will occupy the same breadth as 4 poles, and,
by repetition, will serve for any machine having a multiple of 4 poles,
but cannot be used for machines with 6, 10 or 14 poles. Fig. 1,571
shows this example.</p></div>

<p><span class="pagenum"><a name="Page_1261" id="Page_1261">[Pg 1261]</a></span></p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1261a.jpg" width="700" height="326" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,571 and 1,572.&mdash;Diagram of creeping windings. Fig. 1,571, three coils subtending four poles; fig. 1,572, nine coils
subtending eight poles.</p></div>
</div>

<div class="blockquot">

<p>In the same way 9
coils, each of 160 electrical
degrees, will
occupy the same angular
breadth as 8 poles.</p>

<p>Further, 9 coils of
200 electrical degrees
will occupy the same
angular breadth as 10 poles.</p>

<p>Now of these 9 coils,
any three contiguous
ones are nearly in
phase, if wound alternately
clockwise and
counter-clockwise.</p>

<p>For the 8 pole machine,
the phase
difference between adjacent
coils is 20 degrees.</p>

<p>For the 10 pole
machine, the phase
difference is also 20
degrees.</p>

<p>The cosine of 20 degrees
is .9397, consequently,
if 3 adjacent
coils be united in series,
their joint pressure will
be 2.897 multiplied by
that of the middle one
of the three.</p>

<p>The 9 coils may
therefore be joined up
in three groups of 3
adjacent coils, for the
three phases.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1262a.jpg" width="700" height="207" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,573.</span>&mdash;Developed diagram of creeping winding: nine coils subtending ten poles.</p></div>
</div>

<div class="figcenter" style="width: 323px;">
<img src="images/ill-p1262b.jpg" width="323" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,574.</span>&mdash;Triumph pedestal and brush rigging
for large revolving field alternators.
Carbon brushes are used, carried in box
type brush holders. The stand or pedestal
here shown is the kind used with the engine
and fly wheel types of alternator. The brush
studs are mounted on the stand in such a
manner that the brushes are easily accessible.
The latter carry only the low voltage direct
current necessary for exciting the field.</p></div>
</div>

<p>By repetition, the
same grouping will suit
for any machine having<span class="pagenum"><a name="Page_1262" id="Page_1262">[Pg 1262]</a></span>
a multiple of 8 or of 10 poles.
These two cases are illustrated in
figs. 1,572 and 1,573. In the figures,
the coils are represented as occupying
two slots each, but they might
be further distributed.</p></div>

<p><span class="pagenum"><a name="Page_1263" id="Page_1263">[Pg 1263]</a></span></p>

<p><strong>Turbine Alternator Winding.</strong>&mdash;For the reason that steam
turbines run at so much higher speed than steam engines, the
construction of armatures and windings for alternators intended
to be direct connected to turbines must be quite different from
those driven by steam engines. Accordingly, in order that the
frequency be not too high, turbine driven alternators must have
very few poles&mdash;usually two or four, but rarely six.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1263a.jpg" width="700" height="392" alt="" />
<div class="caption"><p><span class="smcap">Figs.</span> 1,575 and 1,576.&mdash;Westinghouse turbine alternator armature construction. Fig. 1,575.
View showing dovetail grooves in armature casting; fig. 1,576, lamin&aelig; assembled in
dovetail grooves of armature casting.</p></div>
</div>

<p>The following table will show the relation between the revolutions
and frequencies for the numbers of poles just designated.</p>

<div class="center">
<table class="border tdr" border="0" cellpadding="4" cellspacing="0" summary="TABLE OF FREQUENCY AND REVOLUTIONS">
  <caption>
    <strong>TABLE OF FREQUENCY AND REVOLUTIONS</strong>
  </caption>
  <tr>
    <th rowspan="2" class="br">Frequency</th>
    <th colspan="0"><span class="smcap">Revolutions</span></th>
  </tr>
  <tr>
    <th>2 pole</th>
    <th>4 pole</th>
    <th>6 pole</th>
  </tr>
  <tr>
    <td> 25</td>
    <td> 1,500</td>
    <td> 750</td>
    <td> 500</td>
  </tr>
  <tr>
    <td> 60</td>
    <td> 3,600</td>
    <td> 1,800</td>
    <td> 1,200</td>
  </tr>
  <tr>
    <td> 100</td>
    <td> 6,000</td>
    <td> 3,000</td>
    <td> 2,000</td>
  </tr>
</table><span class="pagenum"><a name="Page_1264" id="Page_1264">[Pg 1264]</a></span></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1264a.jpg" width="700" height="627" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,577.</span>&mdash;Armature
of Westinghouse turbine
alternator with
end bells removed
showing method of
bracing the coil ends.</p></div>
</div>

<div class="figcenter" style="width: 666px;">
<img src="images/ill-p1264b.jpg" width="666" height="700" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,578.</span>&mdash;Stationary armature of
Westinghouse turbine alternator
with part of the winding in place.
Because of the small number of
coils in a turbine alternator as
compared with a slow speed machine
of the same kva. rating,
each coil carries a great amount
of power on large load, particularly
at times of short circuits or
grounds on the external circuit.
The "throw" of the coils is large,
leaving a considerable part of the
winding in the end turns unsupported
by the armature core. For
these reasons great stresses, which
are dangerous, if effective means
be not adopted to withstand them,
may exist between the coils. The
inductors are of such cross section
that they can be made rigid and
insulated satisfactorily. The end
turns are given a fan like form
as shown, affording ventilation
and effective bracing as shown in
fig. 1,577. Cord lashings are, except
in the smallest frames, used
only for holding in the small
spacing blocks between the coils.
They are not depended on to support
the coils. Malleable iron braces, hard maple blocks, and brass or steel bolts with brass
washers are used to withstand the mechanical stresses imposed on the armature coils by
external short circuits.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1265" id="Page_1265">[Pg 1265]</a></span></p>

<p>From the table, it is evident that a large number of poles is
not permissible, considering the high speed at which the turbine
must be run.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1265a.jpg" width="700" height="134" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,579.</span>&mdash;Two pole radial slot field. Radial slot fields are used on very small and very
large alternators. The field diameters are so small that the end turns of the winding
can be effectively bound into place, such binding being necessary with a radial slot
machine. The shaft and disc are a one piece forging of steel.</p></div>
</div>

<p><strong>Ques. How is the high voltage obtained with so few
poles?</strong></p>

<p>Ans. There must be either numerous inductors per slot
or numerous slots per pole.</p>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1265b.jpg" width="700" height="143" alt="" />
<div class="caption"><p><span class="smcap">Figs. 1,580 to 1,582.</span>&mdash;Westinghouse two pole parallel slot field with ends removed showing
construction. The parallel slot design of field construction is used in Westinghouse
machines up to 10,000 kva. capacity. In fig. 1,581, the large holes at the end near the
circumference of the cylinder are for the accommodation of the bolts that hold the bronze
end discs and stub shafts. In winding, the cylinder is mounted on a horizontal turntable
that rotates in a horizontal plane. The copper strap field coil winding is wound turn by
turn under pressure and strip insulation is wound in between. When completed the
turns are held rigidly in position with heavy brass wedges. An end disc made of bronze
holds the stub shaft and is bolted to each end of the steel center. When the leads are
attached to the collector rings the field is complete.</p></div>
</div>

<p><strong>Ques. What form of armature is generally used?</strong></p>

<p>Ans. A stationary armature.</p>

<p><strong>Ques. What difficulty is experienced with revolving
armatures?</strong></p>

<p>Ans. The centrifugal force being considerable on account<span class="pagenum"><a name="Page_1266" id="Page_1266">[Pg 1266]</a></span>
of the high speed, requires
specially strong
construction to resist
it, consequently closed
or nearly closed slots
must be used.</p>

<p><strong>Ques. How is the
design of the rotor
modified so as to reduce
the centrifugal
force?</strong></p>

<p>Ans. It is made long
and of small diameter.</p>

<div class="blockquot">

<p>Some examples of revolving
fields are shown
in figs. 1,579 to 1,584.
Figs. 1,577 and 1,578
show some construction
details of a stationary
armature of turbine
alternator.</p></div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1266a.jpg" width="700" height="153" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,583.</span>&mdash;Westinghouse two pole parallel slot turbine alternator field.</p></div>
</div>

<div class="figcenter" style="width: 700px;">
<img src="images/ill-p1266b.jpg" width="700" height="182" alt="" />
<div class="caption"><p><span class="smcap">Fig. 1,584.</span>&mdash;Westinghouse four pole parallel slot turbine alternator field.</p></div>
</div>

<p><span class="pagenum"><a name="Page_1267" id="Page_1267">[Pg 1267]</a></span></p>

<p class="ph2">HAWKINS PRACTICAL LIBRARY OF<br />
ELECTRICITY<br />
IN HANDY POCKET FORM<span style="margin-left:10%">PRICE $1 EACH</span>
</p>

<hr class="tb" />

<p><em>They are not only the best, but the cheapest work published on Electricity.
Each number being complete in itself. Separate numbers sent postpaid to
any address on receipt of price. They are guaranteed in every way or
your money will be returned. Complete catalog of series will be mailed
free on request.</em></p>

<p><strong>ELECTRICAL GUIDE, NO. 1</strong></p>

<div class="blockquot">

<p>Containing the principles of Elementary Electricity, Magnetism,
Induction, Experiments, Dynamos, Electric Machinery.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 2</strong></p>

<div class="blockquot">

<p>The construction of Dynamos, Motors, Armatures, Armature
Windings, Installing of Dynamos.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 3</strong></p>

<div class="blockquot">

<p>Electrical Instruments, Testing, Practical Management of Dynamos
and Motors.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 4</strong></p>

<div class="blockquot">

<p>Distribution Systems, Wiring, Wiring Diagrams, Sign Flashers,
Storage Batteries.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 5</strong></p>

<div class="blockquot">

<p>Principles of Alternating Currents and Alternators.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 6</strong></p>

<div class="blockquot">

<p>Alternating Current Motors, Transformers, Converters, Rectifiers.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 7</strong></p>

<div class="blockquot">

<p>Alternating Current Systems, Circuit Breakers, Measuring Instruments.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 8</strong></p>

<div class="blockquot">

<p>Alternating Current Switch Boards, Wiring, Power Stations,
Installation and Operation.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 9</strong></p>

<div class="blockquot">

<p>Telephone, Telegraph, Wireless, Bells, Lighting, Railways.</p></div>

<p><strong>ELECTRICAL GUIDE, NO. 10</strong></p>

<div class="blockquot">

<p>Modern Practical Applications of Electricity and Ready Reference
Index of the 10 Numbers.</p></div>

<div class="figleft"><strong>Theo. Audel &amp; Co., Publishers.</strong></div>
<div class="figright"><strong>72 FIFTH AVENUE,<br /> NEW YORK</strong></div>

<div class="chapter"></div>
<hr class="chap" />
<div id="transnote">




<h2>TRANSCRIBER'S NOTES</h2>


<p>Silently corrected simple spelling, grammar, and typographical errors.</p>

<p>Retained anachronistic and non-standard spellings as printed.</p>

</div>








<pre>





End of Project Gutenberg's Hawkins Electrical Guide v. 5 (of 10), by Hawkins

*** END OF THIS PROJECT GUTENBERG EBOOK HAWKINS ELECTRICAL GUIDE V. 5 ***

***** This file should be named 49675-h.htm or 49675-h.zip *****
This and all associated files of various formats will be found in:
        http://www.gutenberg.org/4/9/6/7/49675/

Produced by Richard Tonsing, Juliet Sutherland and the
Online Distributed Proofreading Team at http://www.pgdp.net

Updated editions will replace the previous one--the old editions will
be renamed.

Creating the works from print editions not protected by U.S. copyright
law means that no one owns a United States copyright in these works,
so the Foundation (and you!) can copy and distribute it in the United
States without permission and without paying copyright
royalties. Special rules, set forth in the General Terms of Use part
of this license, apply to copying and distributing Project
Gutenberg-tm electronic works to protect the PROJECT GUTENBERG-tm
concept and trademark. Project Gutenberg is a registered trademark,
and may not be used if you charge for the eBooks, unless you receive
specific permission. If you do not charge anything for copies of this
eBook, complying with the rules is very easy. You may use this eBook
for nearly any purpose such as creation of derivative works, reports,
performances and research. They may be modified and printed and given
away--you may do practically ANYTHING in the United States with eBooks
not protected by U.S. copyright law. Redistribution is subject to the
trademark license, especially commercial redistribution.

START: FULL LICENSE

THE FULL PROJECT GUTENBERG LICENSE
PLEASE READ THIS BEFORE YOU DISTRIBUTE OR USE THIS WORK

To protect the Project Gutenberg-tm mission of promoting the free
distribution of electronic works, by using or distributing this work
(or any other work associated in any way with the phrase "Project
Gutenberg"), you agree to comply with all the terms of the Full
Project Gutenberg-tm License available with this file or online at
www.gutenberg.org/license.

Section 1. General Terms of Use and Redistributing Project
Gutenberg-tm electronic works

1.A. By reading or using any part of this Project Gutenberg-tm
electronic work, you indicate that you have read, understand, agree to
and accept all the terms of this license and intellectual property
(trademark/copyright) agreement. If you do not agree to abide by all
the terms of this agreement, you must cease using and return or
destroy all copies of Project Gutenberg-tm electronic works in your
possession. If you paid a fee for obtaining a copy of or access to a
Project Gutenberg-tm electronic work and you do not agree to be bound
by the terms of this agreement, you may obtain a refund from the
person or entity to whom you paid the fee as set forth in paragraph
1.E.8.

1.B. "Project Gutenberg" is a registered trademark. It may only be
used on or associated in any way with an electronic work by people who
agree to be bound by the terms of this agreement. There are a few
things that you can do with most Project Gutenberg-tm electronic works
even without complying with the full terms of this agreement. See
paragraph 1.C below. There are a lot of things you can do with Project
Gutenberg-tm electronic works if you follow the terms of this
agreement and help preserve free future access to Project Gutenberg-tm
electronic works. See paragraph 1.E below.

1.C. The Project Gutenberg Literary Archive Foundation ("the
Foundation" or PGLAF), owns a compilation copyright in the collection
of Project Gutenberg-tm electronic works. Nearly all the individual
works in the collection are in the public domain in the United
States. If an individual work is unprotected by copyright law in the
United States and you are located in the United States, we do not
claim a right to prevent you from copying, distributing, performing,
displaying or creating derivative works based on the work as long as
all references to Project Gutenberg are removed. Of course, we hope
that you will support the Project Gutenberg-tm mission of promoting
free access to electronic works by freely sharing Project Gutenberg-tm
works in compliance with the terms of this agreement for keeping the
Project Gutenberg-tm name associated with the work. You can easily
comply with the terms of this agreement by keeping this work in the
same format with its attached full Project Gutenberg-tm License when
you share it without charge with others.

1.D. The copyright laws of the place where you are located also govern
what you can do with this work. Copyright laws in most countries are
in a constant state of change. If you are outside the United States,
check the laws of your country in addition to the terms of this
agreement before downloading, copying, displaying, performing,
distributing or creating derivative works based on this work or any
other Project Gutenberg-tm work. The Foundation makes no
representations concerning the copyright status of any work in any
country outside the United States.

1.E. Unless you have removed all references to Project Gutenberg:

1.E.1. The following sentence, with active links to, or other
immediate access to, the full Project Gutenberg-tm License must appear
prominently whenever any copy of a Project Gutenberg-tm work (any work
on which the phrase "Project Gutenberg" appears, or with which the
phrase "Project Gutenberg" is associated) is accessed, displayed,
performed, viewed, copied or distributed:

  This eBook is for the use of anyone anywhere in the United States and
  most other parts of the world at no cost and with almost no
  restrictions whatsoever. You may copy it, give it away or re-use it
  under the terms of the Project Gutenberg License included with this
  eBook or online at www.gutenberg.org. If you are not located in the
  United States, you'll have to check the laws of the country where you
  are located before using this ebook.

1.E.2. If an individual Project Gutenberg-tm electronic work is
derived from texts not protected by U.S. copyright law (does not
contain a notice indicating that it is posted with permission of the
copyright holder), the work can be copied and distributed to anyone in
the United States without paying any fees or charges. If you are
redistributing or providing access to a work with the phrase "Project
Gutenberg" associated with or appearing on the work, you must comply
either with the requirements of paragraphs 1.E.1 through 1.E.7 or
obtain permission for the use of the work and the Project Gutenberg-tm
trademark as set forth in paragraphs 1.E.8 or 1.E.9.

1.E.3. If an individual Project Gutenberg-tm electronic work is posted
with the permission of the copyright holder, your use and distribution
must comply with both paragraphs 1.E.1 through 1.E.7 and any
additional terms imposed by the copyright holder. Additional terms
will be linked to the Project Gutenberg-tm License for all works
posted with the permission of the copyright holder found at the
beginning of this work.

1.E.4. Do not unlink or detach or remove the full Project Gutenberg-tm
License terms from this work, or any files containing a part of this
work or any other work associated with Project Gutenberg-tm.

1.E.5. Do not copy, display, perform, distribute or redistribute this
electronic work, or any part of this electronic work, without
prominently displaying the sentence set forth in paragraph 1.E.1 with
active links or immediate access to the full terms of the Project
Gutenberg-tm License.

1.E.6. You may convert to and distribute this work in any binary,
compressed, marked up, nonproprietary or proprietary form, including
any word processing or hypertext form. However, if you provide access
to or distribute copies of a Project Gutenberg-tm work in a format
other than "Plain Vanilla ASCII" or other format used in the official
version posted on the official Project Gutenberg-tm web site
(www.gutenberg.org), you must, at no additional cost, fee or expense
to the user, provide a copy, a means of exporting a copy, or a means
of obtaining a copy upon request, of the work in its original "Plain
Vanilla ASCII" or other form. Any alternate format must include the
full Project Gutenberg-tm License as specified in paragraph 1.E.1.

1.E.7. Do not charge a fee for access to, viewing, displaying,
performing, copying or distributing any Project Gutenberg-tm works
unless you comply with paragraph 1.E.8 or 1.E.9.

1.E.8. You may charge a reasonable fee for copies of or providing
access to or distributing Project Gutenberg-tm electronic works
provided that

* You pay a royalty fee of 20% of the gross profits you derive from
  the use of Project Gutenberg-tm works calculated using the method
  you already use to calculate your applicable taxes. The fee is owed
  to the owner of the Project Gutenberg-tm trademark, but he has
  agreed to donate royalties under this paragraph to the Project
  Gutenberg Literary Archive Foundation. Royalty payments must be paid
  within 60 days following each date on which you prepare (or are
  legally required to prepare) your periodic tax returns. Royalty
  payments should be clearly marked as such and sent to the Project
  Gutenberg Literary Archive Foundation at the address specified in
  Section 4, "Information about donations to the Project Gutenberg
  Literary Archive Foundation."

* You provide a full refund of any money paid by a user who notifies
  you in writing (or by e-mail) within 30 days of receipt that s/he
  does not agree to the terms of the full Project Gutenberg-tm
  License. You must require such a user to return or destroy all
  copies of the works possessed in a physical medium and discontinue
  all use of and all access to other copies of Project Gutenberg-tm
  works.

* You provide, in accordance with paragraph 1.F.3, a full refund of
  any money paid for a work or a replacement copy, if a defect in the
  electronic work is discovered and reported to you within 90 days of
  receipt of the work.

* You comply with all other terms of this agreement for free
  distribution of Project Gutenberg-tm works.

1.E.9. If you wish to charge a fee or distribute a Project
Gutenberg-tm electronic work or group of works on different terms than
are set forth in this agreement, you must obtain permission in writing
from both the Project Gutenberg Literary Archive Foundation and The
Project Gutenberg Trademark LLC, the owner of the Project Gutenberg-tm
trademark. Contact the Foundation as set forth in Section 3 below.

1.F.

1.F.1. Project Gutenberg volunteers and employees expend considerable
effort to identify, do copyright research on, transcribe and proofread
works not protected by U.S. copyright law in creating the Project
Gutenberg-tm collection. Despite these efforts, Project Gutenberg-tm
electronic works, and the medium on which they may be stored, may
contain "Defects," such as, but not limited to, incomplete, inaccurate
or corrupt data, transcription errors, a copyright or other
intellectual property infringement, a defective or damaged disk or
other medium, a computer virus, or computer codes that damage or
cannot be read by your equipment.

1.F.2. LIMITED WARRANTY, DISCLAIMER OF DAMAGES - Except for the "Right
of Replacement or Refund" described in paragraph 1.F.3, the Project
Gutenberg Literary Archive Foundation, the owner of the Project
Gutenberg-tm trademark, and any other party distributing a Project
Gutenberg-tm electronic work under this agreement, disclaim all
liability to you for damages, costs and expenses, including legal
fees. YOU AGREE THAT YOU HAVE NO REMEDIES FOR NEGLIGENCE, STRICT
LIABILITY, BREACH OF WARRANTY OR BREACH OF CONTRACT EXCEPT THOSE
PROVIDED IN PARAGRAPH 1.F.3. YOU AGREE THAT THE FOUNDATION, THE
TRADEMARK OWNER, AND ANY DISTRIBUTOR UNDER THIS AGREEMENT WILL NOT BE
LIABLE TO YOU FOR ACTUAL, DIRECT, INDIRECT, CONSEQUENTIAL, PUNITIVE OR
INCIDENTAL DAMAGES EVEN IF YOU GIVE NOTICE OF THE POSSIBILITY OF SUCH
DAMAGE.

1.F.3. LIMITED RIGHT OF REPLACEMENT OR REFUND - If you discover a
defect in this electronic work within 90 days of receiving it, you can
receive a refund of the money (if any) you paid for it by sending a
written explanation to the person you received the work from. If you
received the work on a physical medium, you must return the medium
with your written explanation. The person or entity that provided you
with the defective work may elect to provide a replacement copy in
lieu of a refund. If you received the work electronically, the person
or entity providing it to you may choose to give you a second
opportunity to receive the work electronically in lieu of a refund. If
the second copy is also defective, you may demand a refund in writing
without further opportunities to fix the problem.

1.F.4. Except for the limited right of replacement or refund set forth
in paragraph 1.F.3, this work is provided to you 'AS-IS', WITH NO
OTHER WARRANTIES OF ANY KIND, EXPRESS OR IMPLIED, INCLUDING BUT NOT
LIMITED TO WARRANTIES OF MERCHANTABILITY OR FITNESS FOR ANY PURPOSE.

1.F.5. Some states do not allow disclaimers of certain implied
warranties or the exclusion or limitation of certain types of
damages. If any disclaimer or limitation set forth in this agreement
violates the law of the state applicable to this agreement, the
agreement shall be interpreted to make the maximum disclaimer or
limitation permitted by the applicable state law. The invalidity or
unenforceability of any provision of this agreement shall not void the
remaining provisions.

1.F.6. INDEMNITY - You agree to indemnify and hold the Foundation, the
trademark owner, any agent or employee of the Foundation, anyone
providing copies of Project Gutenberg-tm electronic works in
accordance with this agreement, and any volunteers associated with the
production, promotion and distribution of Project Gutenberg-tm
electronic works, harmless from all liability, costs and expenses,
including legal fees, that arise directly or indirectly from any of
the following which you do or cause to occur: (a) distribution of this
or any Project Gutenberg-tm work, (b) alteration, modification, or
additions or deletions to any Project Gutenberg-tm work, and (c) any
Defect you cause.

Section 2. Information about the Mission of Project Gutenberg-tm

Project Gutenberg-tm is synonymous with the free distribution of
electronic works in formats readable by the widest variety of
computers including obsolete, old, middle-aged and new computers. It
exists because of the efforts of hundreds of volunteers and donations
from people in all walks of life.

Volunteers and financial support to provide volunteers with the
assistance they need are critical to reaching Project Gutenberg-tm's
goals and ensuring that the Project Gutenberg-tm collection will
remain freely available for generations to come. In 2001, the Project
Gutenberg Literary Archive Foundation was created to provide a secure
and permanent future for Project Gutenberg-tm and future
generations. To learn more about the Project Gutenberg Literary
Archive Foundation and how your efforts and donations can help, see
Sections 3 and 4 and the Foundation information page at
www.gutenberg.org



Section 3. Information about the Project Gutenberg Literary Archive Foundation

The Project Gutenberg Literary Archive Foundation is a non profit
501(c)(3) educational corporation organized under the laws of the
state of Mississippi and granted tax exempt status by the Internal
Revenue Service. The Foundation's EIN or federal tax identification
number is 64-6221541. Contributions to the Project Gutenberg Literary
Archive Foundation are tax deductible to the full extent permitted by
U.S. federal laws and your state's laws.

The Foundation's principal office is in Fairbanks, Alaska, with the
mailing address: PO Box 750175, Fairbanks, AK 99775, but its
volunteers and employees are scattered throughout numerous
locations. Its business office is located at 809 North 1500 West, Salt
Lake City, UT 84116, (801) 596-1887. Email contact links and up to
date contact information can be found at the Foundation's web site and
official page at www.gutenberg.org/contact

For additional contact information:

    Dr. Gregory B. Newby
    Chief Executive and Director
    gbnewby@pglaf.org

Section 4. Information about Donations to the Project Gutenberg
Literary Archive Foundation

Project Gutenberg-tm depends upon and cannot survive without wide
spread public support and donations to carry out its mission of
increasing the number of public domain and licensed works that can be
freely distributed in machine readable form accessible by the widest
array of equipment including outdated equipment. Many small donations
($1 to $5,000) are particularly important to maintaining tax exempt
status with the IRS.

The Foundation is committed to complying with the laws regulating
charities and charitable donations in all 50 states of the United
States. Compliance requirements are not uniform and it takes a
considerable effort, much paperwork and many fees to meet and keep up
with these requirements. We do not solicit donations in locations
where we have not received written confirmation of compliance. To SEND
DONATIONS or determine the status of compliance for any particular
state visit www.gutenberg.org/donate

While we cannot and do not solicit contributions from states where we
have not met the solicitation requirements, we know of no prohibition
against accepting unsolicited donations from donors in such states who
approach us with offers to donate.

International donations are gratefully accepted, but we cannot make
any statements concerning tax treatment of donations received from
outside the United States. U.S. laws alone swamp our small staff.

Please check the Project Gutenberg Web pages for current donation
methods and addresses. Donations are accepted in a number of other
ways including checks, online payments and credit card donations. To
donate, please visit: www.gutenberg.org/donate

Section 5. General Information About Project Gutenberg-tm electronic works.

Professor Michael S. Hart was the originator of the Project
Gutenberg-tm concept of a library of electronic works that could be
freely shared with anyone. For forty years, he produced and
distributed Project Gutenberg-tm eBooks with only a loose network of
volunteer support.

Project Gutenberg-tm eBooks are often created from several printed
editions, all of which are confirmed as not protected by copyright in
the U.S. unless a copyright notice is included. Thus, we do not
necessarily keep eBooks in compliance with any particular paper
edition.

Most people start at our Web site which has the main PG search
facility: www.gutenberg.org

This Web site includes information about Project Gutenberg-tm,
including how to make donations to the Project Gutenberg Literary
Archive Foundation, how to help produce our new eBooks, and how to
subscribe to our email newsletter to hear about new eBooks.



</pre>

</body>
</html>
